*  --------------------------------------------------
*  Hamilton Company Software Product
*
*  File: ML_STAR2.dck
*
*  File creation date:  unknown
*  Last revision date:  2016-10-14
*
*  Copyright (c) 2011 by Hamilton Co.
*
*  Modification History
*  --------------------
*  1.0   2007-04-25 by CJo  - Added this revision history.
*                           - Changed file to ASCII and store it in the PVCS as ASCII
*                           - Extend solution to convert this file to binary during build
*                           - Ordered the 'Site.xxx' ascending
*                           - Added XLTeaching... keys for HxGruCommand
*  1.1   2007-09-04 by CJo  - Defined Dim.Dz=900 and Origin.Z=-80 for 3D visualization
*  1.2   2007-10-08 by CJo  - Updated XLTeaching... positions for HxGruCommand based on input from T.Benz
*  1.3   2007-11-01 by CJo  - Updated XLTeaching... positions for HxGruCommand based on input from T.Benz
*                           - Added Site.703 for "WasteBlock".
*  1.4   2007-11-28 by CJo  - Updated XLTeaching... Z-positions. Move 6mm down.
*  1.5   2008-03-22 by CJo  - Removed Teaching... XLTeaching... key/values. Are not longer used by HxGruCommand
*  1.6   2008-09-25 by CJo  - Site.158.Id, "3T-51": changed .X from 1765.00 to 1225.00
*                           - Removed sites TB1 + TB2
*  1.7   2009-07-20 by CJo  - Inserted 'label-site' for track #1. Labeled Tracks corresponds now to the labels on the HW.
*  1.8   2011-03-30 by UBe	- Added Site.704 for "PuncherModule"
*  1.9   2011-06-20 by UBe	- Updated Site.704 for "PuncherModule" (Dx old 337.5 new 342.0 and X old -102.5 new -107.2)
*  2.0   2016-10-14 by UBe	- Added new hidden sites 705 to 718 --> allow snapping 2T, 3T, 4T, 5T and 6T carriers on negativ Tracks (0, M1, M2 and M3)
*  ----------------------------------------------------------------------------------------------------------------------------


HxCfgFile,2;

ConfigIsValid,Y;

DataDef,DECK,3,default,
{
Axis.X, "1",
Axis.Y, "1",
Axis.Z, "1",
Dim.Dx, "1900.0",
Dim.Dy, "653.5",
Dim.Dz, "900.0",
Origin.X, "-410.0",
Origin.Y, "-32.5",
Origin.Z, "-80.0",
Target.1.Id, "1",
Target.1.X, "0.0",
Target.1.Y, "0.0",
Target.1.Z, "0.0",
Target.Cnt, "1",
Site.1.Dx, "22.50",
Site.1.Dy, "497.00",
Site.1.Id, "1T-1",
Site.1.Label, "0",
Site.1.SnapBase, "1",
Site.1.Visible, "1",
Site.1.X, "100.00",
Site.1.Y, "63.00",
Site.1.Z, "100.00",
Site.2.Dx, "22.50",
Site.2.Dy, "497.00",
Site.2.Id, "1T-2",
Site.2.Label, "0",
Site.2.SnapBase, "1",
Site.2.Visible, "1",
Site.2.X, "122.50",
Site.2.Y, "63.00",
Site.2.Z, "100.00",
Site.3.Dx, "22.50",
Site.3.Dy, "497.00",
Site.3.Id, "1T-3",
Site.3.Label, "0",
Site.3.SnapBase, "1",
Site.3.Visible, "1",
Site.3.X, "145.00",
Site.3.Y, "63.00",
Site.3.Z, "100.00",
Site.4.Dx, "22.50",
Site.4.Dy, "497.00",
Site.4.Id, "1T-4",
Site.4.Label, "0",
Site.4.SnapBase, "1",
Site.4.Visible, "1",
Site.4.X, "167.50",
Site.4.Y, "63.00",
Site.4.Z, "100.00",
Site.5.Dx, "22.50",
Site.5.Dy, "497.00",
Site.5.Id, "1T-5",
Site.5.Label, "0",
Site.5.SnapBase, "1",
Site.5.Visible, "1",
Site.5.X, "190.00",
Site.5.Y, "63.00",
Site.5.Z, "100.00",
Site.6.Dx, "22.50",
Site.6.Dy, "497.00",
Site.6.Id, "1T-6",
Site.6.Label, "0",
Site.6.SnapBase, "1",
Site.6.Visible, "1",
Site.6.X, "212.50",
Site.6.Y, "63.00",
Site.6.Z, "100.00",
Site.7.Dx, "22.50",
Site.7.Dy, "497.00",
Site.7.Id, "1T-7",
Site.7.Label, "0",
Site.7.SnapBase, "1",
Site.7.Visible, "1",
Site.7.X, "235.00",
Site.7.Y, "63.00",
Site.7.Z, "100.00",
Site.8.Dx, "22.50",
Site.8.Dy, "497.00",
Site.8.Id, "1T-8",
Site.8.Label, "0",
Site.8.SnapBase, "1",
Site.8.Visible, "1",
Site.8.X, "257.50",
Site.8.Y, "63.00",
Site.8.Z, "100.00",
Site.9.Dx, "22.50",
Site.9.Dy, "497.00",
Site.9.Id, "1T-9",
Site.9.Label, "0",
Site.9.SnapBase, "1",
Site.9.Visible, "1",
Site.9.X, "280.00",
Site.9.Y, "63.00",
Site.9.Z, "100.00",
Site.10.Dx, "22.50",
Site.10.Dy, "497.00",
Site.10.Id, "1T-10",
Site.10.Label, "0",
Site.10.SnapBase, "1",
Site.10.Visible, "1",
Site.10.X, "302.50",
Site.10.Y, "63.00",
Site.10.Z, "100.00",
Site.11.Dx, "22.50",
Site.11.Dy, "497.00",
Site.11.Id, "1T-11",
Site.11.Label, "0",
Site.11.SnapBase, "1",
Site.11.Visible, "1",
Site.11.X, "325.00",
Site.11.Y, "63.00",
Site.11.Z, "100.00",
Site.12.Dx, "22.50",
Site.12.Dy, "497.00",
Site.12.Id, "1T-12",
Site.12.Label, "0",
Site.12.SnapBase, "1",
Site.12.Visible, "1",
Site.12.X, "347.50",
Site.12.Y, "63.00",
Site.12.Z, "100.00",
Site.13.Dx, "22.50",
Site.13.Dy, "497.00",
Site.13.Id, "1T-13",
Site.13.Label, "0",
Site.13.SnapBase, "1",
Site.13.Visible, "1",
Site.13.X, "370.00",
Site.13.Y, "63.00",
Site.13.Z, "100.00",
Site.14.Dx, "22.50",
Site.14.Dy, "497.00",
Site.14.Id, "1T-14",
Site.14.Label, "0",
Site.14.SnapBase, "1",
Site.14.Visible, "1",
Site.14.X, "392.50",
Site.14.Y, "63.00",
Site.14.Z, "100.00",
Site.15.Dx, "22.50",
Site.15.Dy, "497.00",
Site.15.Id, "1T-15",
Site.15.Label, "0",
Site.15.SnapBase, "1",
Site.15.Visible, "1",
Site.15.X, "415.00",
Site.15.Y, "63.00",
Site.15.Z, "100.00",
Site.16.Dx, "22.50",
Site.16.Dy, "497.00",
Site.16.Id, "1T-16",
Site.16.Label, "0",
Site.16.SnapBase, "1",
Site.16.Visible, "1",
Site.16.X, "437.50",
Site.16.Y, "63.00",
Site.16.Z, "100.00",
Site.17.Dx, "22.50",
Site.17.Dy, "497.00",
Site.17.Id, "1T-17",
Site.17.Label, "0",
Site.17.SnapBase, "1",
Site.17.Visible, "1",
Site.17.X, "460.00",
Site.17.Y, "63.00",
Site.17.Z, "100.00",
Site.18.Dx, "22.50",
Site.18.Dy, "497.00",
Site.18.Id, "1T-18",
Site.18.Label, "0",
Site.18.SnapBase, "1",
Site.18.Visible, "1",
Site.18.X, "482.50",
Site.18.Y, "63.00",
Site.18.Z, "100.00",
Site.19.Dx, "22.50",
Site.19.Dy, "497.00",
Site.19.Id, "1T-19",
Site.19.Label, "0",
Site.19.SnapBase, "1",
Site.19.Visible, "1",
Site.19.X, "505.00",
Site.19.Y, "63.00",
Site.19.Z, "100.00",
Site.20.Dx, "22.50",
Site.20.Dy, "497.00",
Site.20.Id, "1T-20",
Site.20.Label, "0",
Site.20.SnapBase, "1",
Site.20.Visible, "1",
Site.20.X, "527.50",
Site.20.Y, "63.00",
Site.20.Z, "100.00",
Site.21.Dx, "22.50",
Site.21.Dy, "497.00",
Site.21.Id, "1T-21",
Site.21.Label, "0",
Site.21.SnapBase, "1",
Site.21.Visible, "1",
Site.21.X, "550.00",
Site.21.Y, "63.00",
Site.21.Z, "100.00",
Site.22.Dx, "22.50",
Site.22.Dy, "497.00",
Site.22.Id, "1T-22",
Site.22.Label, "0",
Site.22.SnapBase, "1",
Site.22.Visible, "1",
Site.22.X, "572.50",
Site.22.Y, "63.00",
Site.22.Z, "100.00",
Site.23.Dx, "22.50",
Site.23.Dy, "497.00",
Site.23.Id, "1T-23",
Site.23.Label, "0",
Site.23.SnapBase, "1",
Site.23.Visible, "1",
Site.23.X, "595.00",
Site.23.Y, "63.00",
Site.23.Z, "100.00",
Site.24.Dx, "22.50",
Site.24.Dy, "497.00",
Site.24.Id, "1T-24",
Site.24.Label, "0",
Site.24.SnapBase, "1",
Site.24.Visible, "1",
Site.24.X, "617.50",
Site.24.Y, "63.00",
Site.24.Z, "100.00",
Site.25.Dx, "22.50",
Site.25.Dy, "497.00",
Site.25.Id, "1T-25",
Site.25.Label, "0",
Site.25.SnapBase, "1",
Site.25.Visible, "1",
Site.25.X, "640.00",
Site.25.Y, "63.00",
Site.25.Z, "100.00",
Site.26.Dx, "22.50",
Site.26.Dy, "497.00",
Site.26.Id, "1T-26",
Site.26.Label, "0",
Site.26.SnapBase, "1",
Site.26.Visible, "1",
Site.26.X, "662.50",
Site.26.Y, "63.00",
Site.26.Z, "100.00",
Site.27.Dx, "22.50",
Site.27.Dy, "497.00",
Site.27.Id, "1T-27",
Site.27.Label, "0",
Site.27.SnapBase, "1",
Site.27.Visible, "1",
Site.27.X, "685.00",
Site.27.Y, "63.00",
Site.27.Z, "100.00",
Site.28.Dx, "22.50",
Site.28.Dy, "497.00",
Site.28.Id, "1T-28",
Site.28.Label, "0",
Site.28.SnapBase, "1",
Site.28.Visible, "1",
Site.28.X, "707.50",
Site.28.Y, "63.00",
Site.28.Z, "100.00",
Site.29.Dx, "22.50",
Site.29.Dy, "497.00",
Site.29.Id, "1T-29",
Site.29.Label, "0",
Site.29.SnapBase, "1",
Site.29.Visible, "1",
Site.29.X, "730.00",
Site.29.Y, "63.00",
Site.29.Z, "100.00",
Site.30.Dx, "22.50",
Site.30.Dy, "497.00",
Site.30.Id, "1T-30",
Site.30.Label, "0",
Site.30.SnapBase, "1",
Site.30.Visible, "1",
Site.30.X, "752.50",
Site.30.Y, "63.00",
Site.30.Z, "100.00",
Site.31.Dx, "22.50",
Site.31.Dy, "497.00",
Site.31.Id, "1T-31",
Site.31.Label, "0",
Site.31.SnapBase, "1",
Site.31.Visible, "1",
Site.31.X, "775.00",
Site.31.Y, "63.00",
Site.31.Z, "100.00",
Site.32.Dx, "22.50",
Site.32.Dy, "497.00",
Site.32.Id, "1T-32",
Site.32.Label, "0",
Site.32.SnapBase, "1",
Site.32.Visible, "1",
Site.32.X, "797.50",
Site.32.Y, "63.00",
Site.32.Z, "100.00",
Site.33.Dx, "22.50",
Site.33.Dy, "497.00",
Site.33.Id, "1T-33",
Site.33.Label, "0",
Site.33.SnapBase, "1",
Site.33.Visible, "1",
Site.33.X, "820.00",
Site.33.Y, "63.00",
Site.33.Z, "100.00",
Site.34.Dx, "22.50",
Site.34.Dy, "497.00",
Site.34.Id, "1T-34",
Site.34.Label, "0",
Site.34.SnapBase, "1",
Site.34.Visible, "1",
Site.34.X, "842.50",
Site.34.Y, "63.00",
Site.34.Z, "100.00",
Site.35.Dx, "22.50",
Site.35.Dy, "497.00",
Site.35.Id, "1T-35",
Site.35.Label, "0",
Site.35.SnapBase, "1",
Site.35.Visible, "1",
Site.35.X, "865.00",
Site.35.Y, "63.00",
Site.35.Z, "100.00",
Site.36.Dx, "22.50",
Site.36.Dy, "497.00",
Site.36.Id, "1T-36",
Site.36.Label, "0",
Site.36.SnapBase, "1",
Site.36.Visible, "1",
Site.36.X, "887.50",
Site.36.Y, "63.00",
Site.36.Z, "100.00",
Site.37.Dx, "22.50",
Site.37.Dy, "497.00",
Site.37.Id, "1T-37",
Site.37.Label, "0",
Site.37.SnapBase, "1",
Site.37.Visible, "1",
Site.37.X, "910.00",
Site.37.Y, "63.00",
Site.37.Z, "100.00",
Site.38.Dx, "22.50",
Site.38.Dy, "497.00",
Site.38.Id, "1T-38",
Site.38.Label, "0",
Site.38.SnapBase, "1",
Site.38.Visible, "1",
Site.38.X, "932.50",
Site.38.Y, "63.00",
Site.38.Z, "100.00",
Site.39.Dx, "22.50",
Site.39.Dy, "497.00",
Site.39.Id, "1T-39",
Site.39.Label, "0",
Site.39.SnapBase, "1",
Site.39.Visible, "1",
Site.39.X, "955.00",
Site.39.Y, "63.00",
Site.39.Z, "100.00",
Site.40.Dx, "22.50",
Site.40.Dy, "497.00",
Site.40.Id, "1T-40",
Site.40.Label, "0",
Site.40.SnapBase, "1",
Site.40.Visible, "1",
Site.40.X, "977.50",
Site.40.Y, "63.00",
Site.40.Z, "100.00",
Site.41.Dx, "22.50",
Site.41.Dy, "497.00",
Site.41.Id, "1T-41",
Site.41.Label, "0",
Site.41.SnapBase, "1",
Site.41.Visible, "1",
Site.41.X, "1000.00",
Site.41.Y, "63.00",
Site.41.Z, "100.00",
Site.42.Dx, "22.50",
Site.42.Dy, "497.00",
Site.42.Id, "1T-42",
Site.42.Label, "0",
Site.42.SnapBase, "1",
Site.42.Visible, "1",
Site.42.X, "1022.50",
Site.42.Y, "63.00",
Site.42.Z, "100.00",
Site.43.Dx, "22.50",
Site.43.Dy, "497.00",
Site.43.Id, "1T-43",
Site.43.Label, "0",
Site.43.SnapBase, "1",
Site.43.Visible, "1",
Site.43.X, "1045.00",
Site.43.Y, "63.00",
Site.43.Z, "100.00",
Site.44.Dx, "22.50",
Site.44.Dy, "497.00",
Site.44.Id, "1T-44",
Site.44.Label, "0",
Site.44.SnapBase, "1",
Site.44.Visible, "1",
Site.44.X, "1067.50",
Site.44.Y, "63.00",
Site.44.Z, "100.00",
Site.45.Dx, "22.50",
Site.45.Dy, "497.00",
Site.45.Id, "1T-45",
Site.45.Label, "0",
Site.45.SnapBase, "1",
Site.45.Visible, "1",
Site.45.X, "1090.00",
Site.45.Y, "63.00",
Site.45.Z, "100.00",
Site.46.Dx, "22.50",
Site.46.Dy, "497.00",
Site.46.Id, "1T-46",
Site.46.Label, "0",
Site.46.SnapBase, "1",
Site.46.Visible, "1",
Site.46.X, "1112.50",
Site.46.Y, "63.00",
Site.46.Z, "100.00",
Site.47.Dx, "22.50",
Site.47.Dy, "497.00",
Site.47.Id, "1T-47",
Site.47.Label, "0",
Site.47.SnapBase, "1",
Site.47.Visible, "1",
Site.47.X, "1135.00",
Site.47.Y, "63.00",
Site.47.Z, "100.00",
Site.48.Dx, "22.50",
Site.48.Dy, "497.00",
Site.48.Id, "1T-48",
Site.48.Label, "0",
Site.48.SnapBase, "1",
Site.48.Visible, "1",
Site.48.X, "1157.50",
Site.48.Y, "63.00",
Site.48.Z, "100.00",
Site.49.Dx, "22.50",
Site.49.Dy, "497.00",
Site.49.Id, "1T-49",
Site.49.Label, "0",
Site.49.SnapBase, "1",
Site.49.Visible, "1",
Site.49.X, "1180.00",
Site.49.Y, "63.00",
Site.49.Z, "100.00",
Site.50.Dx, "22.50",
Site.50.Dy, "497.00",
Site.50.Id, "1T-50",
Site.50.Label, "0",
Site.50.SnapBase, "1",
Site.50.Visible, "1",
Site.50.X, "1202.50",
Site.50.Y, "63.00",
Site.50.Z, "100.00",
Site.51.Dx, "22.50",
Site.51.Dy, "497.00",
Site.51.Id, "1T-51",
Site.51.Label, "0",
Site.51.SnapBase, "1",
Site.51.Visible, "1",
Site.51.X, "1225.00",
Site.51.Y, "63.00",
Site.51.Z, "100.00",
Site.52.Dx, "22.50",
Site.52.Dy, "497.00",
Site.52.Id, "1T-52",
Site.52.Label, "0",
Site.52.SnapBase, "1",
Site.52.Visible, "1",
Site.52.X, "1247.50",
Site.52.Y, "63.00",
Site.52.Z, "100.00",
Site.53.Dx, "22.50",
Site.53.Dy, "497.00",
Site.53.Id, "1T-53",
Site.53.Label, "0",
Site.53.SnapBase, "1",
Site.53.Visible, "1",
Site.53.X, "1270.00",
Site.53.Y, "63.00",
Site.53.Z, "100.00",
Site.54.Dx, "22.50",
Site.54.Dy, "497.00",
Site.54.Id, "1T-54",
Site.54.Label, "0",
Site.54.SnapBase, "1",
Site.54.Visible, "1",
Site.54.X, "1292.50",
Site.54.Y, "63.00",
Site.54.Z, "100.00",
Site.55.Dx, "45.00",
Site.55.Dy, "497.00",
Site.55.Id, "2T-1",
Site.55.Label, "0",
Site.55.SnapBase, "1",
Site.55.Visible, "0",
Site.55.X, "100.00",
Site.55.Y, "63.00",
Site.55.Z, "100.00",
Site.56.Dx, "45.00",
Site.56.Dy, "497.00",
Site.56.Id, "2T-2",
Site.56.Label, "0",
Site.56.SnapBase, "1",
Site.56.Visible, "0",
Site.56.X, "122.50",
Site.56.Y, "63.00",
Site.56.Z, "100.00",
Site.57.Dx, "45.00",
Site.57.Dy, "497.00",
Site.57.Id, "2T-3",
Site.57.Label, "0",
Site.57.SnapBase, "1",
Site.57.Visible, "0",
Site.57.X, "145.00",
Site.57.Y, "63.00",
Site.57.Z, "100.00",
Site.58.Dx, "45.00",
Site.58.Dy, "497.00",
Site.58.Id, "2T-4",
Site.58.Label, "0",
Site.58.SnapBase, "1",
Site.58.Visible, "0",
Site.58.X, "167.50",
Site.58.Y, "63.00",
Site.58.Z, "100.00",
Site.59.Dx, "45.00",
Site.59.Dy, "497.00",
Site.59.Id, "2T-5",
Site.59.Label, "0",
Site.59.SnapBase, "1",
Site.59.Visible, "0",
Site.59.X, "190.00",
Site.59.Y, "63.00",
Site.59.Z, "100.00",
Site.60.Dx, "45.00",
Site.60.Dy, "497.00",
Site.60.Id, "2T-6",
Site.60.Label, "0",
Site.60.SnapBase, "1",
Site.60.Visible, "0",
Site.60.X, "212.50",
Site.60.Y, "63.00",
Site.60.Z, "100.00",
Site.61.Dx, "45.00",
Site.61.Dy, "497.00",
Site.61.Id, "2T-7",
Site.61.Label, "0",
Site.61.SnapBase, "1",
Site.61.Visible, "0",
Site.61.X, "235.00",
Site.61.Y, "63.00",
Site.61.Z, "100.00",
Site.62.Dx, "45.00",
Site.62.Dy, "497.00",
Site.62.Id, "2T-8",
Site.62.Label, "0",
Site.62.SnapBase, "1",
Site.62.Visible, "0",
Site.62.X, "257.50",
Site.62.Y, "63.00",
Site.62.Z, "100.00",
Site.63.Dx, "45.00",
Site.63.Dy, "497.00",
Site.63.Id, "2T-9",
Site.63.Label, "0",
Site.63.SnapBase, "1",
Site.63.Visible, "0",
Site.63.X, "280.00",
Site.63.Y, "63.00",
Site.63.Z, "100.00",
Site.64.Dx, "45.00",
Site.64.Dy, "497.00",
Site.64.Id, "2T-10",
Site.64.Label, "0",
Site.64.SnapBase, "1",
Site.64.Visible, "0",
Site.64.X, "302.50",
Site.64.Y, "63.00",
Site.64.Z, "100.00",
Site.65.Dx, "45.00",
Site.65.Dy, "497.00",
Site.65.Id, "2T-11",
Site.65.Label, "0",
Site.65.SnapBase, "1",
Site.65.Visible, "0",
Site.65.X, "325.00",
Site.65.Y, "63.00",
Site.65.Z, "100.00",
Site.66.Dx, "45.00",
Site.66.Dy, "497.00",
Site.66.Id, "2T-12",
Site.66.Label, "0",
Site.66.SnapBase, "1",
Site.66.Visible, "0",
Site.66.X, "347.50",
Site.66.Y, "63.00",
Site.66.Z, "100.00",
Site.67.Dx, "45.00",
Site.67.Dy, "497.00",
Site.67.Id, "2T-13",
Site.67.Label, "0",
Site.67.SnapBase, "1",
Site.67.Visible, "0",
Site.67.X, "370.00",
Site.67.Y, "63.00",
Site.67.Z, "100.00",
Site.68.Dx, "45.00",
Site.68.Dy, "497.00",
Site.68.Id, "2T-14",
Site.68.Label, "0",
Site.68.SnapBase, "1",
Site.68.Visible, "0",
Site.68.X, "392.50",
Site.68.Y, "63.00",
Site.68.Z, "100.00",
Site.69.Dx, "45.00",
Site.69.Dy, "497.00",
Site.69.Id, "2T-15",
Site.69.Label, "0",
Site.69.SnapBase, "1",
Site.69.Visible, "0",
Site.69.X, "415.00",
Site.69.Y, "63.00",
Site.69.Z, "100.00",
Site.70.Dx, "45.00",
Site.70.Dy, "497.00",
Site.70.Id, "2T-16",
Site.70.Label, "0",
Site.70.SnapBase, "1",
Site.70.Visible, "0",
Site.70.X, "437.50",
Site.70.Y, "63.00",
Site.70.Z, "100.00",
Site.71.Dx, "45.00",
Site.71.Dy, "497.00",
Site.71.Id, "2T-17",
Site.71.Label, "0",
Site.71.SnapBase, "1",
Site.71.Visible, "0",
Site.71.X, "460.00",
Site.71.Y, "63.00",
Site.71.Z, "100.00",
Site.72.Dx, "45.00",
Site.72.Dy, "497.00",
Site.72.Id, "2T-18",
Site.72.Label, "0",
Site.72.SnapBase, "1",
Site.72.Visible, "0",
Site.72.X, "482.50",
Site.72.Y, "63.00",
Site.72.Z, "100.00",
Site.73.Dx, "45.00",
Site.73.Dy, "497.00",
Site.73.Id, "2T-19",
Site.73.Label, "0",
Site.73.SnapBase, "1",
Site.73.Visible, "0",
Site.73.X, "505.00",
Site.73.Y, "63.00",
Site.73.Z, "100.00",
Site.74.Dx, "45.00",
Site.74.Dy, "497.00",
Site.74.Id, "2T-20",
Site.74.Label, "0",
Site.74.SnapBase, "1",
Site.74.Visible, "0",
Site.74.X, "527.50",
Site.74.Y, "63.00",
Site.74.Z, "100.00",
Site.75.Dx, "45.00",
Site.75.Dy, "497.00",
Site.75.Id, "2T-21",
Site.75.Label, "0",
Site.75.SnapBase, "1",
Site.75.Visible, "0",
Site.75.X, "550.00",
Site.75.Y, "63.00",
Site.75.Z, "100.00",
Site.76.Dx, "45.00",
Site.76.Dy, "497.00",
Site.76.Id, "2T-22",
Site.76.Label, "0",
Site.76.SnapBase, "1",
Site.76.Visible, "0",
Site.76.X, "572.50",
Site.76.Y, "63.00",
Site.76.Z, "100.00",
Site.77.Dx, "45.00",
Site.77.Dy, "497.00",
Site.77.Id, "2T-23",
Site.77.Label, "0",
Site.77.SnapBase, "1",
Site.77.Visible, "0",
Site.77.X, "595.00",
Site.77.Y, "63.00",
Site.77.Z, "100.00",
Site.78.Dx, "45.00",
Site.78.Dy, "497.00",
Site.78.Id, "2T-24",
Site.78.Label, "0",
Site.78.SnapBase, "1",
Site.78.Visible, "0",
Site.78.X, "617.50",
Site.78.Y, "63.00",
Site.78.Z, "100.00",
Site.79.Dx, "45.00",
Site.79.Dy, "497.00",
Site.79.Id, "2T-25",
Site.79.Label, "0",
Site.79.SnapBase, "1",
Site.79.Visible, "0",
Site.79.X, "640.00",
Site.79.Y, "63.00",
Site.79.Z, "100.00",
Site.80.Dx, "45.00",
Site.80.Dy, "497.00",
Site.80.Id, "2T-26",
Site.80.Label, "0",
Site.80.SnapBase, "1",
Site.80.Visible, "0",
Site.80.X, "662.50",
Site.80.Y, "63.00",
Site.80.Z, "100.00",
Site.81.Dx, "45.00",
Site.81.Dy, "497.00",
Site.81.Id, "2T-27",
Site.81.Label, "0",
Site.81.SnapBase, "1",
Site.81.Visible, "0",
Site.81.X, "685.00",
Site.81.Y, "63.00",
Site.81.Z, "100.00",
Site.82.Dx, "45.00",
Site.82.Dy, "497.00",
Site.82.Id, "2T-28",
Site.82.Label, "0",
Site.82.SnapBase, "1",
Site.82.Visible, "0",
Site.82.X, "707.50",
Site.82.Y, "63.00",
Site.82.Z, "100.00",
Site.83.Dx, "45.00",
Site.83.Dy, "497.00",
Site.83.Id, "2T-29",
Site.83.Label, "0",
Site.83.SnapBase, "1",
Site.83.Visible, "0",
Site.83.X, "730.00",
Site.83.Y, "63.00",
Site.83.Z, "100.00",
Site.84.Dx, "45.00",
Site.84.Dy, "497.00",
Site.84.Id, "2T-30",
Site.84.Label, "0",
Site.84.SnapBase, "1",
Site.84.Visible, "0",
Site.84.X, "752.50",
Site.84.Y, "63.00",
Site.84.Z, "100.00",
Site.85.Dx, "45.00",
Site.85.Dy, "497.00",
Site.85.Id, "2T-31",
Site.85.Label, "0",
Site.85.SnapBase, "1",
Site.85.Visible, "0",
Site.85.X, "775.00",
Site.85.Y, "63.00",
Site.85.Z, "100.00",
Site.86.Dx, "45.00",
Site.86.Dy, "497.00",
Site.86.Id, "2T-32",
Site.86.Label, "0",
Site.86.SnapBase, "1",
Site.86.Visible, "0",
Site.86.X, "797.50",
Site.86.Y, "63.00",
Site.86.Z, "100.00",
Site.87.Dx, "45.00",
Site.87.Dy, "497.00",
Site.87.Id, "2T-33",
Site.87.Label, "0",
Site.87.SnapBase, "1",
Site.87.Visible, "0",
Site.87.X, "820.00",
Site.87.Y, "63.00",
Site.87.Z, "100.00",
Site.88.Dx, "45.00",
Site.88.Dy, "497.00",
Site.88.Id, "2T-34",
Site.88.Label, "0",
Site.88.SnapBase, "1",
Site.88.Visible, "0",
Site.88.X, "842.50",
Site.88.Y, "63.00",
Site.88.Z, "100.00",
Site.89.Dx, "45.00",
Site.89.Dy, "497.00",
Site.89.Id, "2T-35",
Site.89.Label, "0",
Site.89.SnapBase, "1",
Site.89.Visible, "0",
Site.89.X, "865.00",
Site.89.Y, "63.00",
Site.89.Z, "100.00",
Site.90.Dx, "45.00",
Site.90.Dy, "497.00",
Site.90.Id, "2T-36",
Site.90.Label, "0",
Site.90.SnapBase, "1",
Site.90.Visible, "0",
Site.90.X, "887.50",
Site.90.Y, "63.00",
Site.90.Z, "100.00",
Site.91.Dx, "45.00",
Site.91.Dy, "497.00",
Site.91.Id, "2T-37",
Site.91.Label, "0",
Site.91.SnapBase, "1",
Site.91.Visible, "0",
Site.91.X, "910.00",
Site.91.Y, "63.00",
Site.91.Z, "100.00",
Site.92.Dx, "45.00",
Site.92.Dy, "497.00",
Site.92.Id, "2T-38",
Site.92.Label, "0",
Site.92.SnapBase, "1",
Site.92.Visible, "0",
Site.92.X, "932.50",
Site.92.Y, "63.00",
Site.92.Z, "100.00",
Site.93.Dx, "45.00",
Site.93.Dy, "497.00",
Site.93.Id, "2T-39",
Site.93.Label, "0",
Site.93.SnapBase, "1",
Site.93.Visible, "0",
Site.93.X, "955.00",
Site.93.Y, "63.00",
Site.93.Z, "100.00",
Site.94.Dx, "45.00",
Site.94.Dy, "497.00",
Site.94.Id, "2T-40",
Site.94.Label, "0",
Site.94.SnapBase, "1",
Site.94.Visible, "0",
Site.94.X, "977.50",
Site.94.Y, "63.00",
Site.94.Z, "100.00",
Site.95.Dx, "45.00",
Site.95.Dy, "497.00",
Site.95.Id, "2T-41",
Site.95.Label, "0",
Site.95.SnapBase, "1",
Site.95.Visible, "0",
Site.95.X, "1000.00",
Site.95.Y, "63.00",
Site.95.Z, "100.00",
Site.96.Dx, "45.00",
Site.96.Dy, "497.00",
Site.96.Id, "2T-42",
Site.96.Label, "0",
Site.96.SnapBase, "1",
Site.96.Visible, "0",
Site.96.X, "1022.50",
Site.96.Y, "63.00",
Site.96.Z, "100.00",
Site.97.Dx, "45.00",
Site.97.Dy, "497.00",
Site.97.Id, "2T-43",
Site.97.Label, "0",
Site.97.SnapBase, "1",
Site.97.Visible, "0",
Site.97.X, "1045.00",
Site.97.Y, "63.00",
Site.97.Z, "100.00",
Site.98.Dx, "45.00",
Site.98.Dy, "497.00",
Site.98.Id, "2T-44",
Site.98.Label, "0",
Site.98.SnapBase, "1",
Site.98.Visible, "0",
Site.98.X, "1067.50",
Site.98.Y, "63.00",
Site.98.Z, "100.00",
Site.99.Dx, "45.00",
Site.99.Dy, "497.00",
Site.99.Id, "2T-45",
Site.99.Label, "0",
Site.99.SnapBase, "1",
Site.99.Visible, "0",
Site.99.X, "1090.00",
Site.99.Y, "63.00",
Site.99.Z, "100.00",
Site.100.Dx, "45.00",
Site.100.Dy, "497.00",
Site.100.Id, "2T-46",
Site.100.Label, "0",
Site.100.SnapBase, "1",
Site.100.Visible, "0",
Site.100.X, "1112.50",
Site.100.Y, "63.00",
Site.100.Z, "100.00",
Site.101.Dx, "45.00",
Site.101.Dy, "497.00",
Site.101.Id, "2T-47",
Site.101.Label, "0",
Site.101.SnapBase, "1",
Site.101.Visible, "0",
Site.101.X, "1135.00",
Site.101.Y, "63.00",
Site.101.Z, "100.00",
Site.102.Dx, "45.00",
Site.102.Dy, "497.00",
Site.102.Id, "2T-48",
Site.102.Label, "0",
Site.102.SnapBase, "1",
Site.102.Visible, "0",
Site.102.X, "1157.50",
Site.102.Y, "63.00",
Site.102.Z, "100.00",
Site.103.Dx, "45.00",
Site.103.Dy, "497.00",
Site.103.Id, "2T-49",
Site.103.Label, "0",
Site.103.SnapBase, "1",
Site.103.Visible, "0",
Site.103.X, "1180.00",
Site.103.Y, "63.00",
Site.103.Z, "100.00",
Site.104.Dx, "45.00",
Site.104.Dy, "497.00",
Site.104.Id, "2T-50",
Site.104.Label, "0",
Site.104.SnapBase, "1",
Site.104.Visible, "0",
Site.104.X, "1202.50",
Site.104.Y, "63.00",
Site.104.Z, "100.00",
Site.105.Dx, "45.00",
Site.105.Dy, "497.00",
Site.105.Id, "2T-51",
Site.105.Label, "0",
Site.105.SnapBase, "1",
Site.105.Visible, "0",
Site.105.X, "1225.00",
Site.105.Y, "63.00",
Site.105.Z, "100.00",
Site.106.Dx, "45.00",
Site.106.Dy, "497.00",
Site.106.Id, "2T-52",
Site.106.Label, "0",
Site.106.SnapBase, "1",
Site.106.Visible, "0",
Site.106.X, "1247.50",
Site.106.Y, "63.00",
Site.106.Z, "100.00",
Site.107.Dx, "45.00",
Site.107.Dy, "497.00",
Site.107.Id, "2T-53",
Site.107.Label, "0",
Site.107.SnapBase, "1",
Site.107.Visible, "0",
Site.107.X, "1270.00",
Site.107.Y, "63.00",
Site.107.Z, "100.00",
Site.108.Dx, "67.50",
Site.108.Dy, "497.00",
Site.108.Id, "3T-1",
Site.108.Label, "0",
Site.108.SnapBase, "1",
Site.108.Visible, "0",
Site.108.X, "100.00",
Site.108.Y, "63.00",
Site.108.Z, "100.00",
Site.109.Dx, "67.50",
Site.109.Dy, "497.00",
Site.109.Id, "3T-2",
Site.109.Label, "0",
Site.109.SnapBase, "1",
Site.109.Visible, "0",
Site.109.X, "122.50",
Site.109.Y, "63.00",
Site.109.Z, "100.00",
Site.110.Dx, "67.50",
Site.110.Dy, "497.00",
Site.110.Id, "3T-3",
Site.110.Label, "0",
Site.110.SnapBase, "1",
Site.110.Visible, "0",
Site.110.X, "145.00",
Site.110.Y, "63.00",
Site.110.Z, "100.00",
Site.111.Dx, "67.50",
Site.111.Dy, "497.00",
Site.111.Id, "3T-4",
Site.111.Label, "0",
Site.111.SnapBase, "1",
Site.111.Visible, "0",
Site.111.X, "167.50",
Site.111.Y, "63.00",
Site.111.Z, "100.00",
Site.112.Dx, "67.50",
Site.112.Dy, "497.00",
Site.112.Id, "3T-5",
Site.112.Label, "0",
Site.112.SnapBase, "1",
Site.112.Visible, "0",
Site.112.X, "190.00",
Site.112.Y, "63.00",
Site.112.Z, "100.00",
Site.113.Dx, "67.50",
Site.113.Dy, "497.00",
Site.113.Id, "3T-6",
Site.113.Label, "0",
Site.113.SnapBase, "1",
Site.113.Visible, "0",
Site.113.X, "212.50",
Site.113.Y, "63.00",
Site.113.Z, "100.00",
Site.114.Dx, "67.50",
Site.114.Dy, "497.00",
Site.114.Id, "3T-7",
Site.114.Label, "0",
Site.114.SnapBase, "1",
Site.114.Visible, "0",
Site.114.X, "235.00",
Site.114.Y, "63.00",
Site.114.Z, "100.00",
Site.115.Dx, "67.50",
Site.115.Dy, "497.00",
Site.115.Id, "3T-8",
Site.115.Label, "0",
Site.115.SnapBase, "1",
Site.115.Visible, "0",
Site.115.X, "257.50",
Site.115.Y, "63.00",
Site.115.Z, "100.00",
Site.116.Dx, "67.50",
Site.116.Dy, "497.00",
Site.116.Id, "3T-9",
Site.116.Label, "0",
Site.116.SnapBase, "1",
Site.116.Visible, "0",
Site.116.X, "280.00",
Site.116.Y, "63.00",
Site.116.Z, "100.00",
Site.117.Dx, "67.50",
Site.117.Dy, "497.00",
Site.117.Id, "3T-10",
Site.117.Label, "0",
Site.117.SnapBase, "1",
Site.117.Visible, "0",
Site.117.X, "302.50",
Site.117.Y, "63.00",
Site.117.Z, "100.00",
Site.118.Dx, "67.50",
Site.118.Dy, "497.00",
Site.118.Id, "3T-11",
Site.118.Label, "0",
Site.118.SnapBase, "1",
Site.118.Visible, "0",
Site.118.X, "325.00",
Site.118.Y, "63.00",
Site.118.Z, "100.00",
Site.119.Dx, "67.50",
Site.119.Dy, "497.00",
Site.119.Id, "3T-12",
Site.119.Label, "0",
Site.119.SnapBase, "1",
Site.119.Visible, "0",
Site.119.X, "347.50",
Site.119.Y, "63.00",
Site.119.Z, "100.00",
Site.120.Dx, "67.50",
Site.120.Dy, "497.00",
Site.120.Id, "3T-13",
Site.120.Label, "0",
Site.120.SnapBase, "1",
Site.120.Visible, "0",
Site.120.X, "370.00",
Site.120.Y, "63.00",
Site.120.Z, "100.00",
Site.121.Dx, "67.50",
Site.121.Dy, "497.00",
Site.121.Id, "3T-14",
Site.121.Label, "0",
Site.121.SnapBase, "1",
Site.121.Visible, "0",
Site.121.X, "392.50",
Site.121.Y, "63.00",
Site.121.Z, "100.00",
Site.122.Dx, "67.50",
Site.122.Dy, "497.00",
Site.122.Id, "3T-15",
Site.122.Label, "0",
Site.122.SnapBase, "1",
Site.122.Visible, "0",
Site.122.X, "415.00",
Site.122.Y, "63.00",
Site.122.Z, "100.00",
Site.123.Dx, "67.50",
Site.123.Dy, "497.00",
Site.123.Id, "3T-16",
Site.123.Label, "0",
Site.123.SnapBase, "1",
Site.123.Visible, "0",
Site.123.X, "437.50",
Site.123.Y, "63.00",
Site.123.Z, "100.00",
Site.124.Dx, "67.50",
Site.124.Dy, "497.00",
Site.124.Id, "3T-17",
Site.124.Label, "0",
Site.124.SnapBase, "1",
Site.124.Visible, "0",
Site.124.X, "460.00",
Site.124.Y, "63.00",
Site.124.Z, "100.00",
Site.125.Dx, "67.50",
Site.125.Dy, "497.00",
Site.125.Id, "3T-18",
Site.125.Label, "0",
Site.125.SnapBase, "1",
Site.125.Visible, "0",
Site.125.X, "482.50",
Site.125.Y, "63.00",
Site.125.Z, "100.00",
Site.126.Dx, "67.50",
Site.126.Dy, "497.00",
Site.126.Id, "3T-19",
Site.126.Label, "0",
Site.126.SnapBase, "1",
Site.126.Visible, "0",
Site.126.X, "505.00",
Site.126.Y, "63.00",
Site.126.Z, "100.00",
Site.127.Dx, "67.50",
Site.127.Dy, "497.00",
Site.127.Id, "3T-20",
Site.127.Label, "0",
Site.127.SnapBase, "1",
Site.127.Visible, "0",
Site.127.X, "527.50",
Site.127.Y, "63.00",
Site.127.Z, "100.00",
Site.128.Dx, "67.50",
Site.128.Dy, "497.00",
Site.128.Id, "3T-21",
Site.128.Label, "0",
Site.128.SnapBase, "1",
Site.128.Visible, "0",
Site.128.X, "550.00",
Site.128.Y, "63.00",
Site.128.Z, "100.00",
Site.129.Dx, "67.50",
Site.129.Dy, "497.00",
Site.129.Id, "3T-22",
Site.129.Label, "0",
Site.129.SnapBase, "1",
Site.129.Visible, "0",
Site.129.X, "572.50",
Site.129.Y, "63.00",
Site.129.Z, "100.00",
Site.130.Dx, "67.50",
Site.130.Dy, "497.00",
Site.130.Id, "3T-23",
Site.130.Label, "0",
Site.130.SnapBase, "1",
Site.130.Visible, "0",
Site.130.X, "595.00",
Site.130.Y, "63.00",
Site.130.Z, "100.00",
Site.131.Dx, "67.50",
Site.131.Dy, "497.00",
Site.131.Id, "3T-24",
Site.131.Label, "0",
Site.131.SnapBase, "1",
Site.131.Visible, "0",
Site.131.X, "617.50",
Site.131.Y, "63.00",
Site.131.Z, "100.00",
Site.132.Dx, "67.50",
Site.132.Dy, "497.00",
Site.132.Id, "3T-25",
Site.132.Label, "0",
Site.132.SnapBase, "1",
Site.132.Visible, "0",
Site.132.X, "640.00",
Site.132.Y, "63.00",
Site.132.Z, "100.00",
Site.133.Dx, "67.50",
Site.133.Dy, "497.00",
Site.133.Id, "3T-26",
Site.133.Label, "0",
Site.133.SnapBase, "1",
Site.133.Visible, "0",
Site.133.X, "662.50",
Site.133.Y, "63.00",
Site.133.Z, "100.00",
Site.134.Dx, "67.50",
Site.134.Dy, "497.00",
Site.134.Id, "3T-27",
Site.134.Label, "0",
Site.134.SnapBase, "1",
Site.134.Visible, "0",
Site.134.X, "685.00",
Site.134.Y, "63.00",
Site.134.Z, "100.00",
Site.135.Dx, "67.50",
Site.135.Dy, "497.00",
Site.135.Id, "3T-28",
Site.135.Label, "0",
Site.135.SnapBase, "1",
Site.135.Visible, "0",
Site.135.X, "707.50",
Site.135.Y, "63.00",
Site.135.Z, "100.00",
Site.136.Dx, "67.50",
Site.136.Dy, "497.00",
Site.136.Id, "3T-29",
Site.136.Label, "0",
Site.136.SnapBase, "1",
Site.136.Visible, "0",
Site.136.X, "730.00",
Site.136.Y, "63.00",
Site.136.Z, "100.00",
Site.137.Dx, "67.50",
Site.137.Dy, "497.00",
Site.137.Id, "3T-30",
Site.137.Label, "0",
Site.137.SnapBase, "1",
Site.137.Visible, "0",
Site.137.X, "752.50",
Site.137.Y, "63.00",
Site.137.Z, "100.00",
Site.138.Dx, "67.50",
Site.138.Dy, "497.00",
Site.138.Id, "3T-31",
Site.138.Label, "0",
Site.138.SnapBase, "1",
Site.138.Visible, "0",
Site.138.X, "775.00",
Site.138.Y, "63.00",
Site.138.Z, "100.00",
Site.139.Dx, "67.50",
Site.139.Dy, "497.00",
Site.139.Id, "3T-32",
Site.139.Label, "0",
Site.139.SnapBase, "1",
Site.139.Visible, "0",
Site.139.X, "797.50",
Site.139.Y, "63.00",
Site.139.Z, "100.00",
Site.140.Dx, "67.50",
Site.140.Dy, "497.00",
Site.140.Id, "3T-33",
Site.140.Label, "0",
Site.140.SnapBase, "1",
Site.140.Visible, "0",
Site.140.X, "820.00",
Site.140.Y, "63.00",
Site.140.Z, "100.00",
Site.141.Dx, "67.50",
Site.141.Dy, "497.00",
Site.141.Id, "3T-34",
Site.141.Label, "0",
Site.141.SnapBase, "1",
Site.141.Visible, "0",
Site.141.X, "842.50",
Site.141.Y, "63.00",
Site.141.Z, "100.00",
Site.142.Dx, "67.50",
Site.142.Dy, "497.00",
Site.142.Id, "3T-35",
Site.142.Label, "0",
Site.142.SnapBase, "1",
Site.142.Visible, "0",
Site.142.X, "865.00",
Site.142.Y, "63.00",
Site.142.Z, "100.00",
Site.143.Dx, "67.50",
Site.143.Dy, "497.00",
Site.143.Id, "3T-36",
Site.143.Label, "0",
Site.143.SnapBase, "1",
Site.143.Visible, "0",
Site.143.X, "887.50",
Site.143.Y, "63.00",
Site.143.Z, "100.00",
Site.144.Dx, "67.50",
Site.144.Dy, "497.00",
Site.144.Id, "3T-37",
Site.144.Label, "0",
Site.144.SnapBase, "1",
Site.144.Visible, "0",
Site.144.X, "910.00",
Site.144.Y, "63.00",
Site.144.Z, "100.00",
Site.145.Dx, "67.50",
Site.145.Dy, "497.00",
Site.145.Id, "3T-38",
Site.145.Label, "0",
Site.145.SnapBase, "1",
Site.145.Visible, "0",
Site.145.X, "932.50",
Site.145.Y, "63.00",
Site.145.Z, "100.00",
Site.146.Dx, "67.50",
Site.146.Dy, "497.00",
Site.146.Id, "3T-39",
Site.146.Label, "0",
Site.146.SnapBase, "1",
Site.146.Visible, "0",
Site.146.X, "955.00",
Site.146.Y, "63.00",
Site.146.Z, "100.00",
Site.147.Dx, "67.50",
Site.147.Dy, "497.00",
Site.147.Id, "3T-40",
Site.147.Label, "0",
Site.147.SnapBase, "1",
Site.147.Visible, "0",
Site.147.X, "977.50",
Site.147.Y, "63.00",
Site.147.Z, "100.00",
Site.148.Dx, "67.50",
Site.148.Dy, "497.00",
Site.148.Id, "3T-41",
Site.148.Label, "0",
Site.148.SnapBase, "1",
Site.148.Visible, "0",
Site.148.X, "1000.00",
Site.148.Y, "63.00",
Site.148.Z, "100.00",
Site.149.Dx, "67.50",
Site.149.Dy, "497.00",
Site.149.Id, "3T-42",
Site.149.Label, "0",
Site.149.SnapBase, "1",
Site.149.Visible, "0",
Site.149.X, "1022.50",
Site.149.Y, "63.00",
Site.149.Z, "100.00",
Site.150.Dx, "67.50",
Site.150.Dy, "497.00",
Site.150.Id, "3T-43",
Site.150.Label, "0",
Site.150.SnapBase, "1",
Site.150.Visible, "0",
Site.150.X, "1045.00",
Site.150.Y, "63.00",
Site.150.Z, "100.00",
Site.151.Dx, "67.50",
Site.151.Dy, "497.00",
Site.151.Id, "3T-44",
Site.151.Label, "0",
Site.151.SnapBase, "1",
Site.151.Visible, "0",
Site.151.X, "1067.50",
Site.151.Y, "63.00",
Site.151.Z, "100.00",
Site.152.Dx, "67.50",
Site.152.Dy, "497.00",
Site.152.Id, "3T-45",
Site.152.Label, "0",
Site.152.SnapBase, "1",
Site.152.Visible, "0",
Site.152.X, "1090.00",
Site.152.Y, "63.00",
Site.152.Z, "100.00",
Site.153.Dx, "67.50",
Site.153.Dy, "497.00",
Site.153.Id, "3T-46",
Site.153.Label, "0",
Site.153.SnapBase, "1",
Site.153.Visible, "0",
Site.153.X, "1112.50",
Site.153.Y, "63.00",
Site.153.Z, "100.00",
Site.154.Dx, "67.50",
Site.154.Dy, "497.00",
Site.154.Id, "3T-47",
Site.154.Label, "0",
Site.154.SnapBase, "1",
Site.154.Visible, "0",
Site.154.X, "1135.00",
Site.154.Y, "63.00",
Site.154.Z, "100.00",
Site.155.Dx, "67.50",
Site.155.Dy, "497.00",
Site.155.Id, "3T-48",
Site.155.Label, "0",
Site.155.SnapBase, "1",
Site.155.Visible, "0",
Site.155.X, "1157.50",
Site.155.Y, "63.00",
Site.155.Z, "100.00",
Site.156.Dx, "67.50",
Site.156.Dy, "497.00",
Site.156.Id, "3T-49",
Site.156.Label, "0",
Site.156.SnapBase, "1",
Site.156.Visible, "0",
Site.156.X, "1180.00",
Site.156.Y, "63.00",
Site.156.Z, "100.00",
Site.157.Dx, "67.50",
Site.157.Dy, "497.00",
Site.157.Id, "3T-50",
Site.157.Label, "0",
Site.157.SnapBase, "1",
Site.157.Visible, "0",
Site.157.X, "1202.50",
Site.157.Y, "63.00",
Site.157.Z, "100.00",
Site.158.Dx, "67.50",
Site.158.Dy, "497.00",
Site.158.Id, "3T-51",
Site.158.Label, "0",
Site.158.SnapBase, "1",
Site.158.Visible, "0",
Site.158.X, "1225.00",
Site.158.Y, "63.00",
Site.158.Z, "100.00",
Site.159.Dx, "67.50",
Site.159.Dy, "497.00",
Site.159.Id, "3T-52",
Site.159.Label, "0",
Site.159.SnapBase, "1",
Site.159.Visible, "0",
Site.159.X, "1247.50",
Site.159.Y, "63.00",
Site.159.Z, "100.00",
Site.160.Dx, "90.00",
Site.160.Dy, "497.00",
Site.160.Id, "4T-1",
Site.160.Label, "0",
Site.160.SnapBase, "1",
Site.160.Visible, "0",
Site.160.X, "100.00",
Site.160.Y, "63.00",
Site.160.Z, "100.00",
Site.161.Dx, "90.00",
Site.161.Dy, "497.00",
Site.161.Id, "4T-2",
Site.161.Label, "0",
Site.161.SnapBase, "1",
Site.161.Visible, "0",
Site.161.X, "122.50",
Site.161.Y, "63.00",
Site.161.Z, "100.00",
Site.162.Dx, "90.00",
Site.162.Dy, "497.00",
Site.162.Id, "4T-3",
Site.162.Label, "0",
Site.162.SnapBase, "1",
Site.162.Visible, "0",
Site.162.X, "145.00",
Site.162.Y, "63.00",
Site.162.Z, "100.00",
Site.163.Dx, "90.00",
Site.163.Dy, "497.00",
Site.163.Id, "4T-4",
Site.163.Label, "0",
Site.163.SnapBase, "1",
Site.163.Visible, "0",
Site.163.X, "167.50",
Site.163.Y, "63.00",
Site.163.Z, "100.00",
Site.164.Dx, "90.00",
Site.164.Dy, "497.00",
Site.164.Id, "4T-5",
Site.164.Label, "0",
Site.164.SnapBase, "1",
Site.164.Visible, "0",
Site.164.X, "190.00",
Site.164.Y, "63.00",
Site.164.Z, "100.00",
Site.165.Dx, "90.00",
Site.165.Dy, "497.00",
Site.165.Id, "4T-6",
Site.165.Label, "0",
Site.165.SnapBase, "1",
Site.165.Visible, "0",
Site.165.X, "212.50",
Site.165.Y, "63.00",
Site.165.Z, "100.00",
Site.166.Dx, "90.00",
Site.166.Dy, "497.00",
Site.166.Id, "4T-7",
Site.166.Label, "0",
Site.166.SnapBase, "1",
Site.166.Visible, "0",
Site.166.X, "235.00",
Site.166.Y, "63.00",
Site.166.Z, "100.00",
Site.167.Dx, "90.00",
Site.167.Dy, "497.00",
Site.167.Id, "4T-8",
Site.167.Label, "0",
Site.167.SnapBase, "1",
Site.167.Visible, "0",
Site.167.X, "257.50",
Site.167.Y, "63.00",
Site.167.Z, "100.00",
Site.168.Dx, "90.00",
Site.168.Dy, "497.00",
Site.168.Id, "4T-9",
Site.168.Label, "0",
Site.168.SnapBase, "1",
Site.168.Visible, "0",
Site.168.X, "280.00",
Site.168.Y, "63.00",
Site.168.Z, "100.00",
Site.169.Dx, "90.00",
Site.169.Dy, "497.00",
Site.169.Id, "4T-10",
Site.169.Label, "0",
Site.169.SnapBase, "1",
Site.169.Visible, "0",
Site.169.X, "302.50",
Site.169.Y, "63.00",
Site.169.Z, "100.00",
Site.170.Dx, "90.00",
Site.170.Dy, "497.00",
Site.170.Id, "4T-11",
Site.170.Label, "0",
Site.170.SnapBase, "1",
Site.170.Visible, "0",
Site.170.X, "325.00",
Site.170.Y, "63.00",
Site.170.Z, "100.00",
Site.171.Dx, "90.00",
Site.171.Dy, "497.00",
Site.171.Id, "4T-12",
Site.171.Label, "0",
Site.171.SnapBase, "1",
Site.171.Visible, "0",
Site.171.X, "347.50",
Site.171.Y, "63.00",
Site.171.Z, "100.00",
Site.172.Dx, "90.00",
Site.172.Dy, "497.00",
Site.172.Id, "4T-13",
Site.172.Label, "0",
Site.172.SnapBase, "1",
Site.172.Visible, "0",
Site.172.X, "370.00",
Site.172.Y, "63.00",
Site.172.Z, "100.00",
Site.173.Dx, "90.00",
Site.173.Dy, "497.00",
Site.173.Id, "4T-14",
Site.173.Label, "0",
Site.173.SnapBase, "1",
Site.173.Visible, "0",
Site.173.X, "392.50",
Site.173.Y, "63.00",
Site.173.Z, "100.00",
Site.174.Dx, "90.00",
Site.174.Dy, "497.00",
Site.174.Id, "4T-15",
Site.174.Label, "0",
Site.174.SnapBase, "1",
Site.174.Visible, "0",
Site.174.X, "415.00",
Site.174.Y, "63.00",
Site.174.Z, "100.00",
Site.175.Dx, "90.00",
Site.175.Dy, "497.00",
Site.175.Id, "4T-16",
Site.175.Label, "0",
Site.175.SnapBase, "1",
Site.175.Visible, "0",
Site.175.X, "437.50",
Site.175.Y, "63.00",
Site.175.Z, "100.00",
Site.176.Dx, "90.00",
Site.176.Dy, "497.00",
Site.176.Id, "4T-17",
Site.176.Label, "0",
Site.176.SnapBase, "1",
Site.176.Visible, "0",
Site.176.X, "460.00",
Site.176.Y, "63.00",
Site.176.Z, "100.00",
Site.177.Dx, "90.00",
Site.177.Dy, "497.00",
Site.177.Id, "4T-18",
Site.177.Label, "0",
Site.177.SnapBase, "1",
Site.177.Visible, "0",
Site.177.X, "482.50",
Site.177.Y, "63.00",
Site.177.Z, "100.00",
Site.178.Dx, "90.00",
Site.178.Dy, "497.00",
Site.178.Id, "4T-19",
Site.178.Label, "0",
Site.178.SnapBase, "1",
Site.178.Visible, "0",
Site.178.X, "505.00",
Site.178.Y, "63.00",
Site.178.Z, "100.00",
Site.179.Dx, "90.00",
Site.179.Dy, "497.00",
Site.179.Id, "4T-20",
Site.179.Label, "0",
Site.179.SnapBase, "1",
Site.179.Visible, "0",
Site.179.X, "527.50",
Site.179.Y, "63.00",
Site.179.Z, "100.00",
Site.180.Dx, "90.00",
Site.180.Dy, "497.00",
Site.180.Id, "4T-21",
Site.180.Label, "0",
Site.180.SnapBase, "1",
Site.180.Visible, "0",
Site.180.X, "550.00",
Site.180.Y, "63.00",
Site.180.Z, "100.00",
Site.181.Dx, "90.00",
Site.181.Dy, "497.00",
Site.181.Id, "4T-22",
Site.181.Label, "0",
Site.181.SnapBase, "1",
Site.181.Visible, "0",
Site.181.X, "572.50",
Site.181.Y, "63.00",
Site.181.Z, "100.00",
Site.182.Dx, "90.00",
Site.182.Dy, "497.00",
Site.182.Id, "4T-23",
Site.182.Label, "0",
Site.182.SnapBase, "1",
Site.182.Visible, "0",
Site.182.X, "595.00",
Site.182.Y, "63.00",
Site.182.Z, "100.00",
Site.183.Dx, "90.00",
Site.183.Dy, "497.00",
Site.183.Id, "4T-24",
Site.183.Label, "0",
Site.183.SnapBase, "1",
Site.183.Visible, "0",
Site.183.X, "617.50",
Site.183.Y, "63.00",
Site.183.Z, "100.00",
Site.184.Dx, "90.00",
Site.184.Dy, "497.00",
Site.184.Id, "4T-25",
Site.184.Label, "0",
Site.184.SnapBase, "1",
Site.184.Visible, "0",
Site.184.X, "640.00",
Site.184.Y, "63.00",
Site.184.Z, "100.00",
Site.185.Dx, "90.00",
Site.185.Dy, "497.00",
Site.185.Id, "4T-26",
Site.185.Label, "0",
Site.185.SnapBase, "1",
Site.185.Visible, "0",
Site.185.X, "662.50",
Site.185.Y, "63.00",
Site.185.Z, "100.00",
Site.186.Dx, "90.00",
Site.186.Dy, "497.00",
Site.186.Id, "4T-27",
Site.186.Label, "0",
Site.186.SnapBase, "1",
Site.186.Visible, "0",
Site.186.X, "685.00",
Site.186.Y, "63.00",
Site.186.Z, "100.00",
Site.187.Dx, "90.00",
Site.187.Dy, "497.00",
Site.187.Id, "4T-28",
Site.187.Label, "0",
Site.187.SnapBase, "1",
Site.187.Visible, "0",
Site.187.X, "707.50",
Site.187.Y, "63.00",
Site.187.Z, "100.00",
Site.188.Dx, "90.00",
Site.188.Dy, "497.00",
Site.188.Id, "4T-29",
Site.188.Label, "0",
Site.188.SnapBase, "1",
Site.188.Visible, "0",
Site.188.X, "730.00",
Site.188.Y, "63.00",
Site.188.Z, "100.00",
Site.189.Dx, "90.00",
Site.189.Dy, "497.00",
Site.189.Id, "4T-30",
Site.189.Label, "0",
Site.189.SnapBase, "1",
Site.189.Visible, "0",
Site.189.X, "752.50",
Site.189.Y, "63.00",
Site.189.Z, "100.00",
Site.190.Dx, "90.00",
Site.190.Dy, "497.00",
Site.190.Id, "4T-31",
Site.190.Label, "0",
Site.190.SnapBase, "1",
Site.190.Visible, "0",
Site.190.X, "775.00",
Site.190.Y, "63.00",
Site.190.Z, "100.00",
Site.191.Dx, "90.00",
Site.191.Dy, "497.00",
Site.191.Id, "4T-32",
Site.191.Label, "0",
Site.191.SnapBase, "1",
Site.191.Visible, "0",
Site.191.X, "797.50",
Site.191.Y, "63.00",
Site.191.Z, "100.00",
Site.192.Dx, "90.00",
Site.192.Dy, "497.00",
Site.192.Id, "4T-33",
Site.192.Label, "0",
Site.192.SnapBase, "1",
Site.192.Visible, "0",
Site.192.X, "820.00",
Site.192.Y, "63.00",
Site.192.Z, "100.00",
Site.193.Dx, "90.00",
Site.193.Dy, "497.00",
Site.193.Id, "4T-34",
Site.193.Label, "0",
Site.193.SnapBase, "1",
Site.193.Visible, "0",
Site.193.X, "842.50",
Site.193.Y, "63.00",
Site.193.Z, "100.00",
Site.194.Dx, "90.00",
Site.194.Dy, "497.00",
Site.194.Id, "4T-35",
Site.194.Label, "0",
Site.194.SnapBase, "1",
Site.194.Visible, "0",
Site.194.X, "865.00",
Site.194.Y, "63.00",
Site.194.Z, "100.00",
Site.195.Dx, "90.00",
Site.195.Dy, "497.00",
Site.195.Id, "4T-36",
Site.195.Label, "0",
Site.195.SnapBase, "1",
Site.195.Visible, "0",
Site.195.X, "887.50",
Site.195.Y, "63.00",
Site.195.Z, "100.00",
Site.196.Dx, "90.00",
Site.196.Dy, "497.00",
Site.196.Id, "4T-37",
Site.196.Label, "0",
Site.196.SnapBase, "1",
Site.196.Visible, "0",
Site.196.X, "910.00",
Site.196.Y, "63.00",
Site.196.Z, "100.00",
Site.197.Dx, "90.00",
Site.197.Dy, "497.00",
Site.197.Id, "4T-38",
Site.197.Label, "0",
Site.197.SnapBase, "1",
Site.197.Visible, "0",
Site.197.X, "932.50",
Site.197.Y, "63.00",
Site.197.Z, "100.00",
Site.198.Dx, "90.00",
Site.198.Dy, "497.00",
Site.198.Id, "4T-39",
Site.198.Label, "0",
Site.198.SnapBase, "1",
Site.198.Visible, "0",
Site.198.X, "955.00",
Site.198.Y, "63.00",
Site.198.Z, "100.00",
Site.199.Dx, "90.00",
Site.199.Dy, "497.00",
Site.199.Id, "4T-40",
Site.199.Label, "0",
Site.199.SnapBase, "1",
Site.199.Visible, "0",
Site.199.X, "977.50",
Site.199.Y, "63.00",
Site.199.Z, "100.00",
Site.200.Dx, "90.00",
Site.200.Dy, "497.00",
Site.200.Id, "4T-41",
Site.200.Label, "0",
Site.200.SnapBase, "1",
Site.200.Visible, "0",
Site.200.X, "1000.00",
Site.200.Y, "63.00",
Site.200.Z, "100.00",
Site.201.Dx, "90.00",
Site.201.Dy, "497.00",
Site.201.Id, "4T-42",
Site.201.Label, "0",
Site.201.SnapBase, "1",
Site.201.Visible, "0",
Site.201.X, "1022.50",
Site.201.Y, "63.00",
Site.201.Z, "100.00",
Site.202.Dx, "90.00",
Site.202.Dy, "497.00",
Site.202.Id, "4T-43",
Site.202.Label, "0",
Site.202.SnapBase, "1",
Site.202.Visible, "0",
Site.202.X, "1045.00",
Site.202.Y, "63.00",
Site.202.Z, "100.00",
Site.203.Dx, "90.00",
Site.203.Dy, "497.00",
Site.203.Id, "4T-44",
Site.203.Label, "0",
Site.203.SnapBase, "1",
Site.203.Visible, "0",
Site.203.X, "1067.50",
Site.203.Y, "63.00",
Site.203.Z, "100.00",
Site.204.Dx, "90.00",
Site.204.Dy, "497.00",
Site.204.Id, "4T-45",
Site.204.Label, "0",
Site.204.SnapBase, "1",
Site.204.Visible, "0",
Site.204.X, "1090.00",
Site.204.Y, "63.00",
Site.204.Z, "100.00",
Site.205.Dx, "90.00",
Site.205.Dy, "497.00",
Site.205.Id, "4T-46",
Site.205.Label, "0",
Site.205.SnapBase, "1",
Site.205.Visible, "0",
Site.205.X, "1112.50",
Site.205.Y, "63.00",
Site.205.Z, "100.00",
Site.206.Dx, "90.00",
Site.206.Dy, "497.00",
Site.206.Id, "4T-47",
Site.206.Label, "0",
Site.206.SnapBase, "1",
Site.206.Visible, "0",
Site.206.X, "1135.00",
Site.206.Y, "63.00",
Site.206.Z, "100.00",
Site.207.Dx, "90.00",
Site.207.Dy, "497.00",
Site.207.Id, "4T-48",
Site.207.Label, "0",
Site.207.SnapBase, "1",
Site.207.Visible, "0",
Site.207.X, "1157.50",
Site.207.Y, "63.00",
Site.207.Z, "100.00",
Site.208.Dx, "90.00",
Site.208.Dy, "497.00",
Site.208.Id, "4T-49",
Site.208.Label, "0",
Site.208.SnapBase, "1",
Site.208.Visible, "0",
Site.208.X, "1180.00",
Site.208.Y, "63.00",
Site.208.Z, "100.00",
Site.209.Dx, "90.00",
Site.209.Dy, "497.00",
Site.209.Id, "4T-50",
Site.209.Label, "0",
Site.209.SnapBase, "1",
Site.209.Visible, "0",
Site.209.X, "1202.50",
Site.209.Y, "63.00",
Site.209.Z, "100.00",
Site.210.Dx, "90.00",
Site.210.Dy, "497.00",
Site.210.Id, "4T-51",
Site.210.Label, "0",
Site.210.SnapBase, "1",
Site.210.Visible, "0",
Site.210.X, "1225.00",
Site.210.Y, "63.00",
Site.210.Z, "100.00",
Site.211.Dx, "112.50",
Site.211.Dy, "497.00",
Site.211.Id, "5T-1",
Site.211.Label, "0",
Site.211.SnapBase, "1",
Site.211.Visible, "0",
Site.211.X, "100.00",
Site.211.Y, "63.00",
Site.211.Z, "100.00",
Site.212.Dx, "112.50",
Site.212.Dy, "497.00",
Site.212.Id, "5T-2",
Site.212.Label, "0",
Site.212.SnapBase, "1",
Site.212.Visible, "0",
Site.212.X, "122.50",
Site.212.Y, "63.00",
Site.212.Z, "100.00",
Site.213.Dx, "112.50",
Site.213.Dy, "497.00",
Site.213.Id, "5T-3",
Site.213.Label, "0",
Site.213.SnapBase, "1",
Site.213.Visible, "0",
Site.213.X, "145.00",
Site.213.Y, "63.00",
Site.213.Z, "100.00",
Site.214.Dx, "112.50",
Site.214.Dy, "497.00",
Site.214.Id, "5T-4",
Site.214.Label, "0",
Site.214.SnapBase, "1",
Site.214.Visible, "0",
Site.214.X, "167.50",
Site.214.Y, "63.00",
Site.214.Z, "100.00",
Site.215.Dx, "112.50",
Site.215.Dy, "497.00",
Site.215.Id, "5T-5",
Site.215.Label, "0",
Site.215.SnapBase, "1",
Site.215.Visible, "0",
Site.215.X, "190.00",
Site.215.Y, "63.00",
Site.215.Z, "100.00",
Site.216.Dx, "112.50",
Site.216.Dy, "497.00",
Site.216.Id, "5T-6",
Site.216.Label, "0",
Site.216.SnapBase, "1",
Site.216.Visible, "0",
Site.216.X, "212.50",
Site.216.Y, "63.00",
Site.216.Z, "100.00",
Site.217.Dx, "112.50",
Site.217.Dy, "497.00",
Site.217.Id, "5T-7",
Site.217.Label, "0",
Site.217.SnapBase, "1",
Site.217.Visible, "0",
Site.217.X, "235.00",
Site.217.Y, "63.00",
Site.217.Z, "100.00",
Site.218.Dx, "112.50",
Site.218.Dy, "497.00",
Site.218.Id, "5T-8",
Site.218.Label, "0",
Site.218.SnapBase, "1",
Site.218.Visible, "0",
Site.218.X, "257.50",
Site.218.Y, "63.00",
Site.218.Z, "100.00",
Site.219.Dx, "112.50",
Site.219.Dy, "497.00",
Site.219.Id, "5T-9",
Site.219.Label, "0",
Site.219.SnapBase, "1",
Site.219.Visible, "0",
Site.219.X, "280.00",
Site.219.Y, "63.00",
Site.219.Z, "100.00",
Site.220.Dx, "112.50",
Site.220.Dy, "497.00",
Site.220.Id, "5T-10",
Site.220.Label, "0",
Site.220.SnapBase, "1",
Site.220.Visible, "0",
Site.220.X, "302.50",
Site.220.Y, "63.00",
Site.220.Z, "100.00",
Site.221.Dx, "112.50",
Site.221.Dy, "497.00",
Site.221.Id, "5T-11",
Site.221.Label, "0",
Site.221.SnapBase, "1",
Site.221.Visible, "0",
Site.221.X, "325.00",
Site.221.Y, "63.00",
Site.221.Z, "100.00",
Site.222.Dx, "112.50",
Site.222.Dy, "497.00",
Site.222.Id, "5T-12",
Site.222.Label, "0",
Site.222.SnapBase, "1",
Site.222.Visible, "0",
Site.222.X, "347.50",
Site.222.Y, "63.00",
Site.222.Z, "100.00",
Site.223.Dx, "112.50",
Site.223.Dy, "497.00",
Site.223.Id, "5T-13",
Site.223.Label, "0",
Site.223.SnapBase, "1",
Site.223.Visible, "0",
Site.223.X, "370.00",
Site.223.Y, "63.00",
Site.223.Z, "100.00",
Site.224.Dx, "112.50",
Site.224.Dy, "497.00",
Site.224.Id, "5T-14",
Site.224.Label, "0",
Site.224.SnapBase, "1",
Site.224.Visible, "0",
Site.224.X, "392.50",
Site.224.Y, "63.00",
Site.224.Z, "100.00",
Site.225.Dx, "112.50",
Site.225.Dy, "497.00",
Site.225.Id, "5T-15",
Site.225.Label, "0",
Site.225.SnapBase, "1",
Site.225.Visible, "0",
Site.225.X, "415.00",
Site.225.Y, "63.00",
Site.225.Z, "100.00",
Site.226.Dx, "112.50",
Site.226.Dy, "497.00",
Site.226.Id, "5T-16",
Site.226.Label, "0",
Site.226.SnapBase, "1",
Site.226.Visible, "0",
Site.226.X, "437.50",
Site.226.Y, "63.00",
Site.226.Z, "100.00",
Site.227.Dx, "112.50",
Site.227.Dy, "497.00",
Site.227.Id, "5T-17",
Site.227.Label, "0",
Site.227.SnapBase, "1",
Site.227.Visible, "0",
Site.227.X, "460.00",
Site.227.Y, "63.00",
Site.227.Z, "100.00",
Site.228.Dx, "112.50",
Site.228.Dy, "497.00",
Site.228.Id, "5T-18",
Site.228.Label, "0",
Site.228.SnapBase, "1",
Site.228.Visible, "0",
Site.228.X, "482.50",
Site.228.Y, "63.00",
Site.228.Z, "100.00",
Site.229.Dx, "112.50",
Site.229.Dy, "497.00",
Site.229.Id, "5T-19",
Site.229.Label, "0",
Site.229.SnapBase, "1",
Site.229.Visible, "0",
Site.229.X, "505.00",
Site.229.Y, "63.00",
Site.229.Z, "100.00",
Site.230.Dx, "112.50",
Site.230.Dy, "497.00",
Site.230.Id, "5T-20",
Site.230.Label, "0",
Site.230.SnapBase, "1",
Site.230.Visible, "0",
Site.230.X, "527.50",
Site.230.Y, "63.00",
Site.230.Z, "100.00",
Site.231.Dx, "112.50",
Site.231.Dy, "497.00",
Site.231.Id, "5T-21",
Site.231.Label, "0",
Site.231.SnapBase, "1",
Site.231.Visible, "0",
Site.231.X, "550.00",
Site.231.Y, "63.00",
Site.231.Z, "100.00",
Site.232.Dx, "112.50",
Site.232.Dy, "497.00",
Site.232.Id, "5T-22",
Site.232.Label, "0",
Site.232.SnapBase, "1",
Site.232.Visible, "0",
Site.232.X, "572.50",
Site.232.Y, "63.00",
Site.232.Z, "100.00",
Site.233.Dx, "112.50",
Site.233.Dy, "497.00",
Site.233.Id, "5T-23",
Site.233.Label, "0",
Site.233.SnapBase, "1",
Site.233.Visible, "0",
Site.233.X, "595.00",
Site.233.Y, "63.00",
Site.233.Z, "100.00",
Site.234.Dx, "112.50",
Site.234.Dy, "497.00",
Site.234.Id, "5T-24",
Site.234.Label, "0",
Site.234.SnapBase, "1",
Site.234.Visible, "0",
Site.234.X, "617.50",
Site.234.Y, "63.00",
Site.234.Z, "100.00",
Site.235.Dx, "112.50",
Site.235.Dy, "497.00",
Site.235.Id, "5T-25",
Site.235.Label, "0",
Site.235.SnapBase, "1",
Site.235.Visible, "0",
Site.235.X, "640.00",
Site.235.Y, "63.00",
Site.235.Z, "100.00",
Site.236.Dx, "112.50",
Site.236.Dy, "497.00",
Site.236.Id, "5T-26",
Site.236.Label, "0",
Site.236.SnapBase, "1",
Site.236.Visible, "0",
Site.236.X, "662.50",
Site.236.Y, "63.00",
Site.236.Z, "100.00",
Site.237.Dx, "112.50",
Site.237.Dy, "497.00",
Site.237.Id, "5T-27",
Site.237.Label, "0",
Site.237.SnapBase, "1",
Site.237.Visible, "0",
Site.237.X, "685.00",
Site.237.Y, "63.00",
Site.237.Z, "100.00",
Site.238.Dx, "112.50",
Site.238.Dy, "497.00",
Site.238.Id, "5T-28",
Site.238.Label, "0",
Site.238.SnapBase, "1",
Site.238.Visible, "0",
Site.238.X, "707.50",
Site.238.Y, "63.00",
Site.238.Z, "100.00",
Site.239.Dx, "112.50",
Site.239.Dy, "497.00",
Site.239.Id, "5T-29",
Site.239.Label, "0",
Site.239.SnapBase, "1",
Site.239.Visible, "0",
Site.239.X, "730.00",
Site.239.Y, "63.00",
Site.239.Z, "100.00",
Site.240.Dx, "112.50",
Site.240.Dy, "497.00",
Site.240.Id, "5T-30",
Site.240.Label, "0",
Site.240.SnapBase, "1",
Site.240.Visible, "0",
Site.240.X, "752.50",
Site.240.Y, "63.00",
Site.240.Z, "100.00",
Site.241.Dx, "112.50",
Site.241.Dy, "497.00",
Site.241.Id, "5T-31",
Site.241.Label, "0",
Site.241.SnapBase, "1",
Site.241.Visible, "0",
Site.241.X, "775.00",
Site.241.Y, "63.00",
Site.241.Z, "100.00",
Site.242.Dx, "112.50",
Site.242.Dy, "497.00",
Site.242.Id, "5T-32",
Site.242.Label, "0",
Site.242.SnapBase, "1",
Site.242.Visible, "0",
Site.242.X, "797.50",
Site.242.Y, "63.00",
Site.242.Z, "100.00",
Site.243.Dx, "112.50",
Site.243.Dy, "497.00",
Site.243.Id, "5T-33",
Site.243.Label, "0",
Site.243.SnapBase, "1",
Site.243.Visible, "0",
Site.243.X, "820.00",
Site.243.Y, "63.00",
Site.243.Z, "100.00",
Site.244.Dx, "112.50",
Site.244.Dy, "497.00",
Site.244.Id, "5T-34",
Site.244.Label, "0",
Site.244.SnapBase, "1",
Site.244.Visible, "0",
Site.244.X, "842.50",
Site.244.Y, "63.00",
Site.244.Z, "100.00",
Site.245.Dx, "112.50",
Site.245.Dy, "497.00",
Site.245.Id, "5T-35",
Site.245.Label, "0",
Site.245.SnapBase, "1",
Site.245.Visible, "0",
Site.245.X, "865.00",
Site.245.Y, "63.00",
Site.245.Z, "100.00",
Site.246.Dx, "112.50",
Site.246.Dy, "497.00",
Site.246.Id, "5T-36",
Site.246.Label, "0",
Site.246.SnapBase, "1",
Site.246.Visible, "0",
Site.246.X, "887.50",
Site.246.Y, "63.00",
Site.246.Z, "100.00",
Site.247.Dx, "112.50",
Site.247.Dy, "497.00",
Site.247.Id, "5T-37",
Site.247.Label, "0",
Site.247.SnapBase, "1",
Site.247.Visible, "0",
Site.247.X, "910.00",
Site.247.Y, "63.00",
Site.247.Z, "100.00",
Site.248.Dx, "112.50",
Site.248.Dy, "497.00",
Site.248.Id, "5T-38",
Site.248.Label, "0",
Site.248.SnapBase, "1",
Site.248.Visible, "0",
Site.248.X, "932.50",
Site.248.Y, "63.00",
Site.248.Z, "100.00",
Site.249.Dx, "112.50",
Site.249.Dy, "497.00",
Site.249.Id, "5T-39",
Site.249.Label, "0",
Site.249.SnapBase, "1",
Site.249.Visible, "0",
Site.249.X, "955.00",
Site.249.Y, "63.00",
Site.249.Z, "100.00",
Site.250.Dx, "112.50",
Site.250.Dy, "497.00",
Site.250.Id, "5T-40",
Site.250.Label, "0",
Site.250.SnapBase, "1",
Site.250.Visible, "0",
Site.250.X, "977.50",
Site.250.Y, "63.00",
Site.250.Z, "100.00",
Site.251.Dx, "112.50",
Site.251.Dy, "497.00",
Site.251.Id, "5T-41",
Site.251.Label, "0",
Site.251.SnapBase, "1",
Site.251.Visible, "0",
Site.251.X, "1000.00",
Site.251.Y, "63.00",
Site.251.Z, "100.00",
Site.252.Dx, "112.50",
Site.252.Dy, "497.00",
Site.252.Id, "5T-42",
Site.252.Label, "0",
Site.252.SnapBase, "1",
Site.252.Visible, "0",
Site.252.X, "1022.50",
Site.252.Y, "63.00",
Site.252.Z, "100.00",
Site.253.Dx, "112.50",
Site.253.Dy, "497.00",
Site.253.Id, "5T-43",
Site.253.Label, "0",
Site.253.SnapBase, "1",
Site.253.Visible, "0",
Site.253.X, "1045.00",
Site.253.Y, "63.00",
Site.253.Z, "100.00",
Site.254.Dx, "112.50",
Site.254.Dy, "497.00",
Site.254.Id, "5T-44",
Site.254.Label, "0",
Site.254.SnapBase, "1",
Site.254.Visible, "0",
Site.254.X, "1067.50",
Site.254.Y, "63.00",
Site.254.Z, "100.00",
Site.255.Dx, "112.50",
Site.255.Dy, "497.00",
Site.255.Id, "5T-45",
Site.255.Label, "0",
Site.255.SnapBase, "1",
Site.255.Visible, "0",
Site.255.X, "1090.00",
Site.255.Y, "63.00",
Site.255.Z, "100.00",
Site.256.Dx, "112.50",
Site.256.Dy, "497.00",
Site.256.Id, "5T-46",
Site.256.Label, "0",
Site.256.SnapBase, "1",
Site.256.Visible, "0",
Site.256.X, "1112.50",
Site.256.Y, "63.00",
Site.256.Z, "100.00",
Site.257.Dx, "112.50",
Site.257.Dy, "497.00",
Site.257.Id, "5T-47",
Site.257.Label, "0",
Site.257.SnapBase, "1",
Site.257.Visible, "0",
Site.257.X, "1135.00",
Site.257.Y, "63.00",
Site.257.Z, "100.00",
Site.258.Dx, "112.50",
Site.258.Dy, "497.00",
Site.258.Id, "5T-48",
Site.258.Label, "0",
Site.258.SnapBase, "1",
Site.258.Visible, "0",
Site.258.X, "1157.50",
Site.258.Y, "63.00",
Site.258.Z, "100.00",
Site.259.Dx, "112.50",
Site.259.Dy, "497.00",
Site.259.Id, "5T-49",
Site.259.Label, "0",
Site.259.SnapBase, "1",
Site.259.Visible, "0",
Site.259.X, "1180.00",
Site.259.Y, "63.00",
Site.259.Z, "100.00",
Site.260.Dx, "112.50",
Site.260.Dy, "497.00",
Site.260.Id, "5T-50",
Site.260.Label, "0",
Site.260.SnapBase, "1",
Site.260.Visible, "0",
Site.260.X, "1202.50",
Site.260.Y, "63.00",
Site.260.Z, "100.00",
Site.261.Dx, "135.00",
Site.261.Dy, "497.00",
Site.261.Id, "6T-1",
Site.261.Label, "0",
Site.261.SnapBase, "1",
Site.261.Visible, "0",
Site.261.X, "100.00",
Site.261.Y, "63.00",
Site.261.Z, "100.00",
Site.262.Dx, "135.00",
Site.262.Dy, "497.00",
Site.262.Id, "6T-2",
Site.262.Label, "0",
Site.262.SnapBase, "1",
Site.262.Visible, "0",
Site.262.X, "122.50",
Site.262.Y, "63.00",
Site.262.Z, "100.00",
Site.263.Dx, "135.00",
Site.263.Dy, "497.00",
Site.263.Id, "6T-3",
Site.263.Label, "0",
Site.263.SnapBase, "1",
Site.263.Visible, "0",
Site.263.X, "145.00",
Site.263.Y, "63.00",
Site.263.Z, "100.00",
Site.264.Dx, "135.00",
Site.264.Dy, "497.00",
Site.264.Id, "6T-4",
Site.264.Label, "0",
Site.264.SnapBase, "1",
Site.264.Visible, "0",
Site.264.X, "167.50",
Site.264.Y, "63.00",
Site.264.Z, "100.00",
Site.265.Dx, "135.00",
Site.265.Dy, "497.00",
Site.265.Id, "6T-5",
Site.265.Label, "0",
Site.265.SnapBase, "1",
Site.265.Visible, "0",
Site.265.X, "190.00",
Site.265.Y, "63.00",
Site.265.Z, "100.00",
Site.266.Dx, "135.00",
Site.266.Dy, "497.00",
Site.266.Id, "6T-6",
Site.266.Label, "0",
Site.266.SnapBase, "1",
Site.266.Visible, "0",
Site.266.X, "212.50",
Site.266.Y, "63.00",
Site.266.Z, "100.00",
Site.267.Dx, "135.00",
Site.267.Dy, "497.00",
Site.267.Id, "6T-7",
Site.267.Label, "0",
Site.267.SnapBase, "1",
Site.267.Visible, "0",
Site.267.X, "235.00",
Site.267.Y, "63.00",
Site.267.Z, "100.00",
Site.268.Dx, "135.00",
Site.268.Dy, "497.00",
Site.268.Id, "6T-8",
Site.268.Label, "0",
Site.268.SnapBase, "1",
Site.268.Visible, "0",
Site.268.X, "257.50",
Site.268.Y, "63.00",
Site.268.Z, "100.00",
Site.269.Dx, "135.00",
Site.269.Dy, "497.00",
Site.269.Id, "6T-9",
Site.269.Label, "0",
Site.269.SnapBase, "1",
Site.269.Visible, "0",
Site.269.X, "280.00",
Site.269.Y, "63.00",
Site.269.Z, "100.00",
Site.270.Dx, "135.00",
Site.270.Dy, "497.00",
Site.270.Id, "6T-10",
Site.270.Label, "0",
Site.270.SnapBase, "1",
Site.270.Visible, "0",
Site.270.X, "302.50",
Site.270.Y, "63.00",
Site.270.Z, "100.00",
Site.271.Dx, "135.00",
Site.271.Dy, "497.00",
Site.271.Id, "6T-11",
Site.271.Label, "0",
Site.271.SnapBase, "1",
Site.271.Visible, "0",
Site.271.X, "325.00",
Site.271.Y, "63.00",
Site.271.Z, "100.00",
Site.272.Dx, "135.00",
Site.272.Dy, "497.00",
Site.272.Id, "6T-12",
Site.272.Label, "0",
Site.272.SnapBase, "1",
Site.272.Visible, "0",
Site.272.X, "347.50",
Site.272.Y, "63.00",
Site.272.Z, "100.00",
Site.273.Dx, "135.00",
Site.273.Dy, "497.00",
Site.273.Id, "6T-13",
Site.273.Label, "0",
Site.273.SnapBase, "1",
Site.273.Visible, "0",
Site.273.X, "370.00",
Site.273.Y, "63.00",
Site.273.Z, "100.00",
Site.274.Dx, "135.00",
Site.274.Dy, "497.00",
Site.274.Id, "6T-14",
Site.274.Label, "0",
Site.274.SnapBase, "1",
Site.274.Visible, "0",
Site.274.X, "392.50",
Site.274.Y, "63.00",
Site.274.Z, "100.00",
Site.275.Dx, "135.00",
Site.275.Dy, "497.00",
Site.275.Id, "6T-15",
Site.275.Label, "0",
Site.275.SnapBase, "1",
Site.275.Visible, "0",
Site.275.X, "415.00",
Site.275.Y, "63.00",
Site.275.Z, "100.00",
Site.276.Dx, "135.00",
Site.276.Dy, "497.00",
Site.276.Id, "6T-16",
Site.276.Label, "0",
Site.276.SnapBase, "1",
Site.276.Visible, "0",
Site.276.X, "437.50",
Site.276.Y, "63.00",
Site.276.Z, "100.00",
Site.277.Dx, "135.00",
Site.277.Dy, "497.00",
Site.277.Id, "6T-17",
Site.277.Label, "0",
Site.277.SnapBase, "1",
Site.277.Visible, "0",
Site.277.X, "460.00",
Site.277.Y, "63.00",
Site.277.Z, "100.00",
Site.278.Dx, "135.00",
Site.278.Dy, "497.00",
Site.278.Id, "6T-18",
Site.278.Label, "0",
Site.278.SnapBase, "1",
Site.278.Visible, "0",
Site.278.X, "482.50",
Site.278.Y, "63.00",
Site.278.Z, "100.00",
Site.279.Dx, "135.00",
Site.279.Dy, "497.00",
Site.279.Id, "6T-19",
Site.279.Label, "0",
Site.279.SnapBase, "1",
Site.279.Visible, "0",
Site.279.X, "505.00",
Site.279.Y, "63.00",
Site.279.Z, "100.00",
Site.280.Dx, "135.00",
Site.280.Dy, "497.00",
Site.280.Id, "6T-20",
Site.280.Label, "0",
Site.280.SnapBase, "1",
Site.280.Visible, "0",
Site.280.X, "527.50",
Site.280.Y, "63.00",
Site.280.Z, "100.00",
Site.281.Dx, "135.00",
Site.281.Dy, "497.00",
Site.281.Id, "6T-21",
Site.281.Label, "0",
Site.281.SnapBase, "1",
Site.281.Visible, "0",
Site.281.X, "550.00",
Site.281.Y, "63.00",
Site.281.Z, "100.00",
Site.282.Dx, "135.00",
Site.282.Dy, "497.00",
Site.282.Id, "6T-22",
Site.282.Label, "0",
Site.282.SnapBase, "1",
Site.282.Visible, "0",
Site.282.X, "572.50",
Site.282.Y, "63.00",
Site.282.Z, "100.00",
Site.283.Dx, "135.00",
Site.283.Dy, "497.00",
Site.283.Id, "6T-23",
Site.283.Label, "0",
Site.283.SnapBase, "1",
Site.283.Visible, "0",
Site.283.X, "595.00",
Site.283.Y, "63.00",
Site.283.Z, "100.00",
Site.284.Dx, "135.00",
Site.284.Dy, "497.00",
Site.284.Id, "6T-24",
Site.284.Label, "0",
Site.284.SnapBase, "1",
Site.284.Visible, "0",
Site.284.X, "617.50",
Site.284.Y, "63.00",
Site.284.Z, "100.00",
Site.285.Dx, "135.00",
Site.285.Dy, "497.00",
Site.285.Id, "6T-25",
Site.285.Label, "0",
Site.285.SnapBase, "1",
Site.285.Visible, "0",
Site.285.X, "640.00",
Site.285.Y, "63.00",
Site.285.Z, "100.00",
Site.286.Dx, "135.00",
Site.286.Dy, "497.00",
Site.286.Id, "6T-26",
Site.286.Label, "0",
Site.286.SnapBase, "1",
Site.286.Visible, "0",
Site.286.X, "662.50",
Site.286.Y, "63.00",
Site.286.Z, "100.00",
Site.287.Dx, "135.00",
Site.287.Dy, "497.00",
Site.287.Id, "6T-27",
Site.287.Label, "0",
Site.287.SnapBase, "1",
Site.287.Visible, "0",
Site.287.X, "685.00",
Site.287.Y, "63.00",
Site.287.Z, "100.00",
Site.288.Dx, "135.00",
Site.288.Dy, "497.00",
Site.288.Id, "6T-28",
Site.288.Label, "0",
Site.288.SnapBase, "1",
Site.288.Visible, "0",
Site.288.X, "707.50",
Site.288.Y, "63.00",
Site.288.Z, "100.00",
Site.289.Dx, "135.00",
Site.289.Dy, "497.00",
Site.289.Id, "6T-29",
Site.289.Label, "0",
Site.289.SnapBase, "1",
Site.289.Visible, "0",
Site.289.X, "730.00",
Site.289.Y, "63.00",
Site.289.Z, "100.00",
Site.290.Dx, "135.00",
Site.290.Dy, "497.00",
Site.290.Id, "6T-30",
Site.290.Label, "0",
Site.290.SnapBase, "1",
Site.290.Visible, "0",
Site.290.X, "752.50",
Site.290.Y, "63.00",
Site.290.Z, "100.00",
Site.291.Dx, "135.00",
Site.291.Dy, "497.00",
Site.291.Id, "6T-31",
Site.291.Label, "0",
Site.291.SnapBase, "1",
Site.291.Visible, "0",
Site.291.X, "775.00",
Site.291.Y, "63.00",
Site.291.Z, "100.00",
Site.292.Dx, "135.00",
Site.292.Dy, "497.00",
Site.292.Id, "6T-32",
Site.292.Label, "0",
Site.292.SnapBase, "1",
Site.292.Visible, "0",
Site.292.X, "797.50",
Site.292.Y, "63.00",
Site.292.Z, "100.00",
Site.293.Dx, "135.00",
Site.293.Dy, "497.00",
Site.293.Id, "6T-33",
Site.293.Label, "0",
Site.293.SnapBase, "1",
Site.293.Visible, "0",
Site.293.X, "820.00",
Site.293.Y, "63.00",
Site.293.Z, "100.00",
Site.294.Dx, "135.00",
Site.294.Dy, "497.00",
Site.294.Id, "6T-34",
Site.294.Label, "0",
Site.294.SnapBase, "1",
Site.294.Visible, "0",
Site.294.X, "842.50",
Site.294.Y, "63.00",
Site.294.Z, "100.00",
Site.295.Dx, "135.00",
Site.295.Dy, "497.00",
Site.295.Id, "6T-35",
Site.295.Label, "0",
Site.295.SnapBase, "1",
Site.295.Visible, "0",
Site.295.X, "865.00",
Site.295.Y, "63.00",
Site.295.Z, "100.00",
Site.296.Dx, "135.00",
Site.296.Dy, "497.00",
Site.296.Id, "6T-36",
Site.296.Label, "0",
Site.296.SnapBase, "1",
Site.296.Visible, "0",
Site.296.X, "887.50",
Site.296.Y, "63.00",
Site.296.Z, "100.00",
Site.297.Dx, "135.00",
Site.297.Dy, "497.00",
Site.297.Id, "6T-37",
Site.297.Label, "0",
Site.297.SnapBase, "1",
Site.297.Visible, "0",
Site.297.X, "910.00",
Site.297.Y, "63.00",
Site.297.Z, "100.00",
Site.298.Dx, "135.00",
Site.298.Dy, "497.00",
Site.298.Id, "6T-38",
Site.298.Label, "0",
Site.298.SnapBase, "1",
Site.298.Visible, "0",
Site.298.X, "932.50",
Site.298.Y, "63.00",
Site.298.Z, "100.00",
Site.299.Dx, "135.00",
Site.299.Dy, "497.00",
Site.299.Id, "6T-39",
Site.299.Label, "0",
Site.299.SnapBase, "1",
Site.299.Visible, "0",
Site.299.X, "955.00",
Site.299.Y, "63.00",
Site.299.Z, "100.00",
Site.300.Dx, "135.00",
Site.300.Dy, "497.00",
Site.300.Id, "6T-40",
Site.300.Label, "0",
Site.300.SnapBase, "1",
Site.300.Visible, "0",
Site.300.X, "977.50",
Site.300.Y, "63.00",
Site.300.Z, "100.00",
Site.301.Dx, "135.00",
Site.301.Dy, "497.00",
Site.301.Id, "6T-41",
Site.301.Label, "0",
Site.301.SnapBase, "1",
Site.301.Visible, "0",
Site.301.X, "1000.00",
Site.301.Y, "63.00",
Site.301.Z, "100.00",
Site.302.Dx, "135.00",
Site.302.Dy, "497.00",
Site.302.Id, "6T-42",
Site.302.Label, "0",
Site.302.SnapBase, "1",
Site.302.Visible, "0",
Site.302.X, "1022.50",
Site.302.Y, "63.00",
Site.302.Z, "100.00",
Site.303.Dx, "135.00",
Site.303.Dy, "497.00",
Site.303.Id, "6T-43",
Site.303.Label, "0",
Site.303.SnapBase, "1",
Site.303.Visible, "0",
Site.303.X, "1045.00",
Site.303.Y, "63.00",
Site.303.Z, "100.00",
Site.304.Dx, "135.00",
Site.304.Dy, "497.00",
Site.304.Id, "6T-44",
Site.304.Label, "0",
Site.304.SnapBase, "1",
Site.304.Visible, "0",
Site.304.X, "1067.50",
Site.304.Y, "63.00",
Site.304.Z, "100.00",
Site.305.Dx, "135.00",
Site.305.Dy, "497.00",
Site.305.Id, "6T-45",
Site.305.Label, "0",
Site.305.SnapBase, "1",
Site.305.Visible, "0",
Site.305.X, "1090.00",
Site.305.Y, "63.00",
Site.305.Z, "100.00",
Site.306.Dx, "135.00",
Site.306.Dy, "497.00",
Site.306.Id, "6T-46",
Site.306.Label, "0",
Site.306.SnapBase, "1",
Site.306.Visible, "0",
Site.306.X, "1112.50",
Site.306.Y, "63.00",
Site.306.Z, "100.00",
Site.307.Dx, "135.00",
Site.307.Dy, "497.00",
Site.307.Id, "6T-47",
Site.307.Label, "0",
Site.307.SnapBase, "1",
Site.307.Visible, "0",
Site.307.X, "1135.00",
Site.307.Y, "63.00",
Site.307.Z, "100.00",
Site.308.Dx, "135.00",
Site.308.Dy, "497.00",
Site.308.Id, "6T-48",
Site.308.Label, "0",
Site.308.SnapBase, "1",
Site.308.Visible, "0",
Site.308.X, "1157.50",
Site.308.Y, "63.00",
Site.308.Z, "100.00",
Site.309.Dx, "135.00",
Site.309.Dy, "497.00",
Site.309.Id, "6T-49",
Site.309.Label, "0",
Site.309.SnapBase, "1",
Site.309.Visible, "0",
Site.309.X, "1180.00",
Site.309.Y, "63.00",
Site.309.Z, "100.00",
Site.310.Dx, "157.50",
Site.310.Dy, "497.00",
Site.310.Id, "7T-1",
Site.310.Label, "0",
Site.310.SnapBase, "1",
Site.310.Visible, "0",
Site.310.X, "100.00",
Site.310.Y, "63.00",
Site.310.Z, "100.00",
Site.311.Dx, "157.50",
Site.311.Dy, "497.00",
Site.311.Id, "7T-2",
Site.311.Label, "0",
Site.311.SnapBase, "1",
Site.311.Visible, "0",
Site.311.X, "122.50",
Site.311.Y, "63.00",
Site.311.Z, "100.00",
Site.312.Dx, "157.50",
Site.312.Dy, "497.00",
Site.312.Id, "7T-3",
Site.312.Label, "0",
Site.312.SnapBase, "1",
Site.312.Visible, "0",
Site.312.X, "145.00",
Site.312.Y, "63.00",
Site.312.Z, "100.00",
Site.313.Dx, "157.50",
Site.313.Dy, "497.00",
Site.313.Id, "7T-4",
Site.313.Label, "0",
Site.313.SnapBase, "1",
Site.313.Visible, "0",
Site.313.X, "167.50",
Site.313.Y, "63.00",
Site.313.Z, "100.00",
Site.314.Dx, "157.50",
Site.314.Dy, "497.00",
Site.314.Id, "7T-5",
Site.314.Label, "0",
Site.314.SnapBase, "1",
Site.314.Visible, "0",
Site.314.X, "190.00",
Site.314.Y, "63.00",
Site.314.Z, "100.00",
Site.315.Dx, "157.50",
Site.315.Dy, "497.00",
Site.315.Id, "7T-6",
Site.315.Label, "0",
Site.315.SnapBase, "1",
Site.315.Visible, "0",
Site.315.X, "212.50",
Site.315.Y, "63.00",
Site.315.Z, "100.00",
Site.316.Dx, "157.50",
Site.316.Dy, "497.00",
Site.316.Id, "7T-7",
Site.316.Label, "0",
Site.316.SnapBase, "1",
Site.316.Visible, "0",
Site.316.X, "235.00",
Site.316.Y, "63.00",
Site.316.Z, "100.00",
Site.317.Dx, "157.50",
Site.317.Dy, "497.00",
Site.317.Id, "7T-8",
Site.317.Label, "0",
Site.317.SnapBase, "1",
Site.317.Visible, "0",
Site.317.X, "257.50",
Site.317.Y, "63.00",
Site.317.Z, "100.00",
Site.318.Dx, "157.50",
Site.318.Dy, "497.00",
Site.318.Id, "7T-9",
Site.318.Label, "0",
Site.318.SnapBase, "1",
Site.318.Visible, "0",
Site.318.X, "280.00",
Site.318.Y, "63.00",
Site.318.Z, "100.00",
Site.319.Dx, "157.50",
Site.319.Dy, "497.00",
Site.319.Id, "7T-10",
Site.319.Label, "0",
Site.319.SnapBase, "1",
Site.319.Visible, "0",
Site.319.X, "302.50",
Site.319.Y, "63.00",
Site.319.Z, "100.00",
Site.320.Dx, "157.50",
Site.320.Dy, "497.00",
Site.320.Id, "7T-11",
Site.320.Label, "0",
Site.320.SnapBase, "1",
Site.320.Visible, "0",
Site.320.X, "325.00",
Site.320.Y, "63.00",
Site.320.Z, "100.00",
Site.321.Dx, "157.50",
Site.321.Dy, "497.00",
Site.321.Id, "7T-12",
Site.321.Label, "0",
Site.321.SnapBase, "1",
Site.321.Visible, "0",
Site.321.X, "347.50",
Site.321.Y, "63.00",
Site.321.Z, "100.00",
Site.322.Dx, "157.50",
Site.322.Dy, "497.00",
Site.322.Id, "7T-13",
Site.322.Label, "0",
Site.322.SnapBase, "1",
Site.322.Visible, "0",
Site.322.X, "370.00",
Site.322.Y, "63.00",
Site.322.Z, "100.00",
Site.323.Dx, "157.50",
Site.323.Dy, "497.00",
Site.323.Id, "7T-14",
Site.323.Label, "0",
Site.323.SnapBase, "1",
Site.323.Visible, "0",
Site.323.X, "392.50",
Site.323.Y, "63.00",
Site.323.Z, "100.00",
Site.324.Dx, "157.50",
Site.324.Dy, "497.00",
Site.324.Id, "7T-15",
Site.324.Label, "0",
Site.324.SnapBase, "1",
Site.324.Visible, "0",
Site.324.X, "415.00",
Site.324.Y, "63.00",
Site.324.Z, "100.00",
Site.325.Dx, "157.50",
Site.325.Dy, "497.00",
Site.325.Id, "7T-16",
Site.325.Label, "0",
Site.325.SnapBase, "1",
Site.325.Visible, "0",
Site.325.X, "437.50",
Site.325.Y, "63.00",
Site.325.Z, "100.00",
Site.326.Dx, "157.50",
Site.326.Dy, "497.00",
Site.326.Id, "7T-17",
Site.326.Label, "0",
Site.326.SnapBase, "1",
Site.326.Visible, "0",
Site.326.X, "460.00",
Site.326.Y, "63.00",
Site.326.Z, "100.00",
Site.327.Dx, "157.50",
Site.327.Dy, "497.00",
Site.327.Id, "7T-18",
Site.327.Label, "0",
Site.327.SnapBase, "1",
Site.327.Visible, "0",
Site.327.X, "482.50",
Site.327.Y, "63.00",
Site.327.Z, "100.00",
Site.328.Dx, "157.50",
Site.328.Dy, "497.00",
Site.328.Id, "7T-19",
Site.328.Label, "0",
Site.328.SnapBase, "1",
Site.328.Visible, "0",
Site.328.X, "505.00",
Site.328.Y, "63.00",
Site.328.Z, "100.00",
Site.329.Dx, "157.50",
Site.329.Dy, "497.00",
Site.329.Id, "7T-20",
Site.329.Label, "0",
Site.329.SnapBase, "1",
Site.329.Visible, "0",
Site.329.X, "527.50",
Site.329.Y, "63.00",
Site.329.Z, "100.00",
Site.330.Dx, "157.50",
Site.330.Dy, "497.00",
Site.330.Id, "7T-21",
Site.330.Label, "0",
Site.330.SnapBase, "1",
Site.330.Visible, "0",
Site.330.X, "550.00",
Site.330.Y, "63.00",
Site.330.Z, "100.00",
Site.331.Dx, "157.50",
Site.331.Dy, "497.00",
Site.331.Id, "7T-22",
Site.331.Label, "0",
Site.331.SnapBase, "1",
Site.331.Visible, "0",
Site.331.X, "572.50",
Site.331.Y, "63.00",
Site.331.Z, "100.00",
Site.332.Dx, "157.50",
Site.332.Dy, "497.00",
Site.332.Id, "7T-23",
Site.332.Label, "0",
Site.332.SnapBase, "1",
Site.332.Visible, "0",
Site.332.X, "595.00",
Site.332.Y, "63.00",
Site.332.Z, "100.00",
Site.333.Dx, "157.50",
Site.333.Dy, "497.00",
Site.333.Id, "7T-24",
Site.333.Label, "0",
Site.333.SnapBase, "1",
Site.333.Visible, "0",
Site.333.X, "617.50",
Site.333.Y, "63.00",
Site.333.Z, "100.00",
Site.334.Dx, "157.50",
Site.334.Dy, "497.00",
Site.334.Id, "7T-25",
Site.334.Label, "0",
Site.334.SnapBase, "1",
Site.334.Visible, "0",
Site.334.X, "640.00",
Site.334.Y, "63.00",
Site.334.Z, "100.00",
Site.335.Dx, "157.50",
Site.335.Dy, "497.00",
Site.335.Id, "7T-26",
Site.335.Label, "0",
Site.335.SnapBase, "1",
Site.335.Visible, "0",
Site.335.X, "662.50",
Site.335.Y, "63.00",
Site.335.Z, "100.00",
Site.336.Dx, "157.50",
Site.336.Dy, "497.00",
Site.336.Id, "7T-27",
Site.336.Label, "0",
Site.336.SnapBase, "1",
Site.336.Visible, "0",
Site.336.X, "685.00",
Site.336.Y, "63.00",
Site.336.Z, "100.00",
Site.337.Dx, "157.50",
Site.337.Dy, "497.00",
Site.337.Id, "7T-28",
Site.337.Label, "0",
Site.337.SnapBase, "1",
Site.337.Visible, "0",
Site.337.X, "707.50",
Site.337.Y, "63.00",
Site.337.Z, "100.00",
Site.338.Dx, "157.50",
Site.338.Dy, "497.00",
Site.338.Id, "7T-29",
Site.338.Label, "0",
Site.338.SnapBase, "1",
Site.338.Visible, "0",
Site.338.X, "730.00",
Site.338.Y, "63.00",
Site.338.Z, "100.00",
Site.339.Dx, "157.50",
Site.339.Dy, "497.00",
Site.339.Id, "7T-30",
Site.339.Label, "0",
Site.339.SnapBase, "1",
Site.339.Visible, "0",
Site.339.X, "752.50",
Site.339.Y, "63.00",
Site.339.Z, "100.00",
Site.340.Dx, "157.50",
Site.340.Dy, "497.00",
Site.340.Id, "7T-31",
Site.340.Label, "0",
Site.340.SnapBase, "1",
Site.340.Visible, "0",
Site.340.X, "775.00",
Site.340.Y, "63.00",
Site.340.Z, "100.00",
Site.341.Dx, "157.50",
Site.341.Dy, "497.00",
Site.341.Id, "7T-32",
Site.341.Label, "0",
Site.341.SnapBase, "1",
Site.341.Visible, "0",
Site.341.X, "797.50",
Site.341.Y, "63.00",
Site.341.Z, "100.00",
Site.342.Dx, "157.50",
Site.342.Dy, "497.00",
Site.342.Id, "7T-33",
Site.342.Label, "0",
Site.342.SnapBase, "1",
Site.342.Visible, "0",
Site.342.X, "820.00",
Site.342.Y, "63.00",
Site.342.Z, "100.00",
Site.343.Dx, "157.50",
Site.343.Dy, "497.00",
Site.343.Id, "7T-34",
Site.343.Label, "0",
Site.343.SnapBase, "1",
Site.343.Visible, "0",
Site.343.X, "842.50",
Site.343.Y, "63.00",
Site.343.Z, "100.00",
Site.344.Dx, "157.50",
Site.344.Dy, "497.00",
Site.344.Id, "7T-35",
Site.344.Label, "0",
Site.344.SnapBase, "1",
Site.344.Visible, "0",
Site.344.X, "865.00",
Site.344.Y, "63.00",
Site.344.Z, "100.00",
Site.345.Dx, "157.50",
Site.345.Dy, "497.00",
Site.345.Id, "7T-36",
Site.345.Label, "0",
Site.345.SnapBase, "1",
Site.345.Visible, "0",
Site.345.X, "887.50",
Site.345.Y, "63.00",
Site.345.Z, "100.00",
Site.346.Dx, "157.50",
Site.346.Dy, "497.00",
Site.346.Id, "7T-37",
Site.346.Label, "0",
Site.346.SnapBase, "1",
Site.346.Visible, "0",
Site.346.X, "910.00",
Site.346.Y, "63.00",
Site.346.Z, "100.00",
Site.347.Dx, "157.50",
Site.347.Dy, "497.00",
Site.347.Id, "7T-38",
Site.347.Label, "0",
Site.347.SnapBase, "1",
Site.347.Visible, "0",
Site.347.X, "932.50",
Site.347.Y, "63.00",
Site.347.Z, "100.00",
Site.348.Dx, "157.50",
Site.348.Dy, "497.00",
Site.348.Id, "7T-39",
Site.348.Label, "0",
Site.348.SnapBase, "1",
Site.348.Visible, "0",
Site.348.X, "955.00",
Site.348.Y, "63.00",
Site.348.Z, "100.00",
Site.349.Dx, "157.50",
Site.349.Dy, "497.00",
Site.349.Id, "7T-40",
Site.349.Label, "0",
Site.349.SnapBase, "1",
Site.349.Visible, "0",
Site.349.X, "977.50",
Site.349.Y, "63.00",
Site.349.Z, "100.00",
Site.350.Dx, "157.50",
Site.350.Dy, "497.00",
Site.350.Id, "7T-41",
Site.350.Label, "0",
Site.350.SnapBase, "1",
Site.350.Visible, "0",
Site.350.X, "1000.00",
Site.350.Y, "63.00",
Site.350.Z, "100.00",
Site.351.Dx, "157.50",
Site.351.Dy, "497.00",
Site.351.Id, "7T-42",
Site.351.Label, "0",
Site.351.SnapBase, "1",
Site.351.Visible, "0",
Site.351.X, "1022.50",
Site.351.Y, "63.00",
Site.351.Z, "100.00",
Site.352.Dx, "157.50",
Site.352.Dy, "497.00",
Site.352.Id, "7T-43",
Site.352.Label, "0",
Site.352.SnapBase, "1",
Site.352.Visible, "0",
Site.352.X, "1045.00",
Site.352.Y, "63.00",
Site.352.Z, "100.00",
Site.353.Dx, "157.50",
Site.353.Dy, "497.00",
Site.353.Id, "7T-44",
Site.353.Label, "0",
Site.353.SnapBase, "1",
Site.353.Visible, "0",
Site.353.X, "1067.50",
Site.353.Y, "63.00",
Site.353.Z, "100.00",
Site.354.Dx, "157.50",
Site.354.Dy, "497.00",
Site.354.Id, "7T-45",
Site.354.Label, "0",
Site.354.SnapBase, "1",
Site.354.Visible, "0",
Site.354.X, "1090.00",
Site.354.Y, "63.00",
Site.354.Z, "100.00",
Site.355.Dx, "157.50",
Site.355.Dy, "497.00",
Site.355.Id, "7T-46",
Site.355.Label, "0",
Site.355.SnapBase, "1",
Site.355.Visible, "0",
Site.355.X, "1112.50",
Site.355.Y, "63.00",
Site.355.Z, "100.00",
Site.356.Dx, "157.50",
Site.356.Dy, "497.00",
Site.356.Id, "7T-47",
Site.356.Label, "0",
Site.356.SnapBase, "1",
Site.356.Visible, "0",
Site.356.X, "1135.00",
Site.356.Y, "63.00",
Site.356.Z, "100.00",
Site.357.Dx, "157.50",
Site.357.Dy, "497.00",
Site.357.Id, "7T-48",
Site.357.Label, "0",
Site.357.SnapBase, "1",
Site.357.Visible, "0",
Site.357.X, "1157.50",
Site.357.Y, "63.00",
Site.357.Z, "100.00",
Site.358.Dx, "180.00",
Site.358.Dy, "497.00",
Site.358.Id, "8T-1",
Site.358.Label, "0",
Site.358.SnapBase, "1",
Site.358.Visible, "0",
Site.358.X, "100.00",
Site.358.Y, "63.00",
Site.358.Z, "100.00",
Site.359.Dx, "180.00",
Site.359.Dy, "497.00",
Site.359.Id, "8T-2",
Site.359.Label, "0",
Site.359.SnapBase, "1",
Site.359.Visible, "0",
Site.359.X, "122.50",
Site.359.Y, "63.00",
Site.359.Z, "100.00",
Site.360.Dx, "180.00",
Site.360.Dy, "497.00",
Site.360.Id, "8T-3",
Site.360.Label, "0",
Site.360.SnapBase, "1",
Site.360.Visible, "0",
Site.360.X, "145.00",
Site.360.Y, "63.00",
Site.360.Z, "100.00",
Site.361.Dx, "180.00",
Site.361.Dy, "497.00",
Site.361.Id, "8T-4",
Site.361.Label, "0",
Site.361.SnapBase, "1",
Site.361.Visible, "0",
Site.361.X, "167.50",
Site.361.Y, "63.00",
Site.361.Z, "100.00",
Site.362.Dx, "180.00",
Site.362.Dy, "497.00",
Site.362.Id, "8T-5",
Site.362.Label, "0",
Site.362.SnapBase, "1",
Site.362.Visible, "0",
Site.362.X, "190.00",
Site.362.Y, "63.00",
Site.362.Z, "100.00",
Site.363.Dx, "180.00",
Site.363.Dy, "497.00",
Site.363.Id, "8T-6",
Site.363.Label, "0",
Site.363.SnapBase, "1",
Site.363.Visible, "0",
Site.363.X, "212.50",
Site.363.Y, "63.00",
Site.363.Z, "100.00",
Site.364.Dx, "180.00",
Site.364.Dy, "497.00",
Site.364.Id, "8T-7",
Site.364.Label, "0",
Site.364.SnapBase, "1",
Site.364.Visible, "0",
Site.364.X, "235.00",
Site.364.Y, "63.00",
Site.364.Z, "100.00",
Site.365.Dx, "180.00",
Site.365.Dy, "497.00",
Site.365.Id, "8T-8",
Site.365.Label, "0",
Site.365.SnapBase, "1",
Site.365.Visible, "0",
Site.365.X, "257.50",
Site.365.Y, "63.00",
Site.365.Z, "100.00",
Site.366.Dx, "180.00",
Site.366.Dy, "497.00",
Site.366.Id, "8T-9",
Site.366.Label, "0",
Site.366.SnapBase, "1",
Site.366.Visible, "0",
Site.366.X, "280.00",
Site.366.Y, "63.00",
Site.366.Z, "100.00",
Site.367.Dx, "180.00",
Site.367.Dy, "497.00",
Site.367.Id, "8T-10",
Site.367.Label, "0",
Site.367.SnapBase, "1",
Site.367.Visible, "0",
Site.367.X, "302.50",
Site.367.Y, "63.00",
Site.367.Z, "100.00",
Site.368.Dx, "180.00",
Site.368.Dy, "497.00",
Site.368.Id, "8T-11",
Site.368.Label, "0",
Site.368.SnapBase, "1",
Site.368.Visible, "0",
Site.368.X, "325.00",
Site.368.Y, "63.00",
Site.368.Z, "100.00",
Site.369.Dx, "180.00",
Site.369.Dy, "497.00",
Site.369.Id, "8T-12",
Site.369.Label, "0",
Site.369.SnapBase, "1",
Site.369.Visible, "0",
Site.369.X, "347.50",
Site.369.Y, "63.00",
Site.369.Z, "100.00",
Site.370.Dx, "180.00",
Site.370.Dy, "497.00",
Site.370.Id, "8T-13",
Site.370.Label, "0",
Site.370.SnapBase, "1",
Site.370.Visible, "0",
Site.370.X, "370.00",
Site.370.Y, "63.00",
Site.370.Z, "100.00",
Site.371.Dx, "180.00",
Site.371.Dy, "497.00",
Site.371.Id, "8T-14",
Site.371.Label, "0",
Site.371.SnapBase, "1",
Site.371.Visible, "0",
Site.371.X, "392.50",
Site.371.Y, "63.00",
Site.371.Z, "100.00",
Site.372.Dx, "180.00",
Site.372.Dy, "497.00",
Site.372.Id, "8T-15",
Site.372.Label, "0",
Site.372.SnapBase, "1",
Site.372.Visible, "0",
Site.372.X, "415.00",
Site.372.Y, "63.00",
Site.372.Z, "100.00",
Site.373.Dx, "180.00",
Site.373.Dy, "497.00",
Site.373.Id, "8T-16",
Site.373.Label, "0",
Site.373.SnapBase, "1",
Site.373.Visible, "0",
Site.373.X, "437.50",
Site.373.Y, "63.00",
Site.373.Z, "100.00",
Site.374.Dx, "180.00",
Site.374.Dy, "497.00",
Site.374.Id, "8T-17",
Site.374.Label, "0",
Site.374.SnapBase, "1",
Site.374.Visible, "0",
Site.374.X, "460.00",
Site.374.Y, "63.00",
Site.374.Z, "100.00",
Site.375.Dx, "180.00",
Site.375.Dy, "497.00",
Site.375.Id, "8T-18",
Site.375.Label, "0",
Site.375.SnapBase, "1",
Site.375.Visible, "0",
Site.375.X, "482.50",
Site.375.Y, "63.00",
Site.375.Z, "100.00",
Site.376.Dx, "180.00",
Site.376.Dy, "497.00",
Site.376.Id, "8T-19",
Site.376.Label, "0",
Site.376.SnapBase, "1",
Site.376.Visible, "0",
Site.376.X, "505.00",
Site.376.Y, "63.00",
Site.376.Z, "100.00",
Site.377.Dx, "180.00",
Site.377.Dy, "497.00",
Site.377.Id, "8T-20",
Site.377.Label, "0",
Site.377.SnapBase, "1",
Site.377.Visible, "0",
Site.377.X, "527.50",
Site.377.Y, "63.00",
Site.377.Z, "100.00",
Site.378.Dx, "180.00",
Site.378.Dy, "497.00",
Site.378.Id, "8T-21",
Site.378.Label, "0",
Site.378.SnapBase, "1",
Site.378.Visible, "0",
Site.378.X, "550.00",
Site.378.Y, "63.00",
Site.378.Z, "100.00",
Site.379.Dx, "180.00",
Site.379.Dy, "497.00",
Site.379.Id, "8T-22",
Site.379.Label, "0",
Site.379.SnapBase, "1",
Site.379.Visible, "0",
Site.379.X, "572.50",
Site.379.Y, "63.00",
Site.379.Z, "100.00",
Site.380.Dx, "180.00",
Site.380.Dy, "497.00",
Site.380.Id, "8T-23",
Site.380.Label, "0",
Site.380.SnapBase, "1",
Site.380.Visible, "0",
Site.380.X, "595.00",
Site.380.Y, "63.00",
Site.380.Z, "100.00",
Site.381.Dx, "180.00",
Site.381.Dy, "497.00",
Site.381.Id, "8T-24",
Site.381.Label, "0",
Site.381.SnapBase, "1",
Site.381.Visible, "0",
Site.381.X, "617.50",
Site.381.Y, "63.00",
Site.381.Z, "100.00",
Site.382.Dx, "180.00",
Site.382.Dy, "497.00",
Site.382.Id, "8T-25",
Site.382.Label, "0",
Site.382.SnapBase, "1",
Site.382.Visible, "0",
Site.382.X, "640.00",
Site.382.Y, "63.00",
Site.382.Z, "100.00",
Site.383.Dx, "180.00",
Site.383.Dy, "497.00",
Site.383.Id, "8T-26",
Site.383.Label, "0",
Site.383.SnapBase, "1",
Site.383.Visible, "0",
Site.383.X, "662.50",
Site.383.Y, "63.00",
Site.383.Z, "100.00",
Site.384.Dx, "180.00",
Site.384.Dy, "497.00",
Site.384.Id, "8T-27",
Site.384.Label, "0",
Site.384.SnapBase, "1",
Site.384.Visible, "0",
Site.384.X, "685.00",
Site.384.Y, "63.00",
Site.384.Z, "100.00",
Site.385.Dx, "180.00",
Site.385.Dy, "497.00",
Site.385.Id, "8T-28",
Site.385.Label, "0",
Site.385.SnapBase, "1",
Site.385.Visible, "0",
Site.385.X, "707.50",
Site.385.Y, "63.00",
Site.385.Z, "100.00",
Site.386.Dx, "180.00",
Site.386.Dy, "497.00",
Site.386.Id, "8T-29",
Site.386.Label, "0",
Site.386.SnapBase, "1",
Site.386.Visible, "0",
Site.386.X, "730.00",
Site.386.Y, "63.00",
Site.386.Z, "100.00",
Site.387.Dx, "180.00",
Site.387.Dy, "497.00",
Site.387.Id, "8T-30",
Site.387.Label, "0",
Site.387.SnapBase, "1",
Site.387.Visible, "0",
Site.387.X, "752.50",
Site.387.Y, "63.00",
Site.387.Z, "100.00",
Site.388.Dx, "180.00",
Site.388.Dy, "497.00",
Site.388.Id, "8T-31",
Site.388.Label, "0",
Site.388.SnapBase, "1",
Site.388.Visible, "0",
Site.388.X, "775.00",
Site.388.Y, "63.00",
Site.388.Z, "100.00",
Site.389.Dx, "180.00",
Site.389.Dy, "497.00",
Site.389.Id, "8T-32",
Site.389.Label, "0",
Site.389.SnapBase, "1",
Site.389.Visible, "0",
Site.389.X, "797.50",
Site.389.Y, "63.00",
Site.389.Z, "100.00",
Site.390.Dx, "180.00",
Site.390.Dy, "497.00",
Site.390.Id, "8T-33",
Site.390.Label, "0",
Site.390.SnapBase, "1",
Site.390.Visible, "0",
Site.390.X, "820.00",
Site.390.Y, "63.00",
Site.390.Z, "100.00",
Site.391.Dx, "180.00",
Site.391.Dy, "497.00",
Site.391.Id, "8T-34",
Site.391.Label, "0",
Site.391.SnapBase, "1",
Site.391.Visible, "0",
Site.391.X, "842.50",
Site.391.Y, "63.00",
Site.391.Z, "100.00",
Site.392.Dx, "180.00",
Site.392.Dy, "497.00",
Site.392.Id, "8T-35",
Site.392.Label, "0",
Site.392.SnapBase, "1",
Site.392.Visible, "0",
Site.392.X, "865.00",
Site.392.Y, "63.00",
Site.392.Z, "100.00",
Site.393.Dx, "180.00",
Site.393.Dy, "497.00",
Site.393.Id, "8T-36",
Site.393.Label, "0",
Site.393.SnapBase, "1",
Site.393.Visible, "0",
Site.393.X, "887.50",
Site.393.Y, "63.00",
Site.393.Z, "100.00",
Site.394.Dx, "180.00",
Site.394.Dy, "497.00",
Site.394.Id, "8T-37",
Site.394.Label, "0",
Site.394.SnapBase, "1",
Site.394.Visible, "0",
Site.394.X, "910.00",
Site.394.Y, "63.00",
Site.394.Z, "100.00",
Site.395.Dx, "180.00",
Site.395.Dy, "497.00",
Site.395.Id, "8T-38",
Site.395.Label, "0",
Site.395.SnapBase, "1",
Site.395.Visible, "0",
Site.395.X, "932.50",
Site.395.Y, "63.00",
Site.395.Z, "100.00",
Site.396.Dx, "180.00",
Site.396.Dy, "497.00",
Site.396.Id, "8T-39",
Site.396.Label, "0",
Site.396.SnapBase, "1",
Site.396.Visible, "0",
Site.396.X, "955.00",
Site.396.Y, "63.00",
Site.396.Z, "100.00",
Site.397.Dx, "180.00",
Site.397.Dy, "497.00",
Site.397.Id, "8T-40",
Site.397.Label, "0",
Site.397.SnapBase, "1",
Site.397.Visible, "0",
Site.397.X, "977.50",
Site.397.Y, "63.00",
Site.397.Z, "100.00",
Site.398.Dx, "180.00",
Site.398.Dy, "497.00",
Site.398.Id, "8T-41",
Site.398.Label, "0",
Site.398.SnapBase, "1",
Site.398.Visible, "0",
Site.398.X, "1000.00",
Site.398.Y, "63.00",
Site.398.Z, "100.00",
Site.399.Dx, "180.00",
Site.399.Dy, "497.00",
Site.399.Id, "8T-42",
Site.399.Label, "0",
Site.399.SnapBase, "1",
Site.399.Visible, "0",
Site.399.X, "1022.50",
Site.399.Y, "63.00",
Site.399.Z, "100.00",
Site.400.Dx, "180.00",
Site.400.Dy, "497.00",
Site.400.Id, "8T-43",
Site.400.Label, "0",
Site.400.SnapBase, "1",
Site.400.Visible, "0",
Site.400.X, "1045.00",
Site.400.Y, "63.00",
Site.400.Z, "100.00",
Site.401.Dx, "180.00",
Site.401.Dy, "497.00",
Site.401.Id, "8T-44",
Site.401.Label, "0",
Site.401.SnapBase, "1",
Site.401.Visible, "0",
Site.401.X, "1067.50",
Site.401.Y, "63.00",
Site.401.Z, "100.00",
Site.402.Dx, "180.00",
Site.402.Dy, "497.00",
Site.402.Id, "8T-45",
Site.402.Label, "0",
Site.402.SnapBase, "1",
Site.402.Visible, "0",
Site.402.X, "1090.00",
Site.402.Y, "63.00",
Site.402.Z, "100.00",
Site.403.Dx, "180.00",
Site.403.Dy, "497.00",
Site.403.Id, "8T-46",
Site.403.Label, "0",
Site.403.SnapBase, "1",
Site.403.Visible, "0",
Site.403.X, "1112.50",
Site.403.Y, "63.00",
Site.403.Z, "100.00",
Site.404.Dx, "180.00",
Site.404.Dy, "497.00",
Site.404.Id, "8T-47",
Site.404.Label, "0",
Site.404.SnapBase, "1",
Site.404.Visible, "0",
Site.404.X, "1135.00",
Site.404.Y, "63.00",
Site.404.Z, "100.00",
Site.405.Dx, "202.5",
Site.405.Dy, "497.00",
Site.405.Id, "9T-1",
Site.405.Label, "0",
Site.405.SnapBase, "1",
Site.405.Visible, "0",
Site.405.X, "100.00",
Site.405.Y, "63.00",
Site.405.Z, "100.00",
Site.406.Dx, "202.5",
Site.406.Dy, "497.00",
Site.406.Id, "9T-2",
Site.406.Label, "0",
Site.406.SnapBase, "1",
Site.406.Visible, "0",
Site.406.X, "122.50",
Site.406.Y, "63.00",
Site.406.Z, "100.00",
Site.407.Dx, "202.5",
Site.407.Dy, "497.00",
Site.407.Id, "9T-3",
Site.407.Label, "0",
Site.407.SnapBase, "1",
Site.407.Visible, "0",
Site.407.X, "145.00",
Site.407.Y, "63.00",
Site.407.Z, "100.00",
Site.408.Dx, "202.5",
Site.408.Dy, "497.00",
Site.408.Id, "9T-4",
Site.408.Label, "0",
Site.408.SnapBase, "1",
Site.408.Visible, "0",
Site.408.X, "167.50",
Site.408.Y, "63.00",
Site.408.Z, "100.00",
Site.409.Dx, "202.5",
Site.409.Dy, "497.00",
Site.409.Id, "9T-5",
Site.409.Label, "0",
Site.409.SnapBase, "1",
Site.409.Visible, "0",
Site.409.X, "190.00",
Site.409.Y, "63.00",
Site.409.Z, "100.00",
Site.410.Dx, "202.5",
Site.410.Dy, "497.00",
Site.410.Id, "9T-6",
Site.410.Label, "0",
Site.410.SnapBase, "1",
Site.410.Visible, "0",
Site.410.X, "212.50",
Site.410.Y, "63.00",
Site.410.Z, "100.00",
Site.411.Dx, "202.5",
Site.411.Dy, "497.00",
Site.411.Id, "9T-7",
Site.411.Label, "0",
Site.411.SnapBase, "1",
Site.411.Visible, "0",
Site.411.X, "235.00",
Site.411.Y, "63.00",
Site.411.Z, "100.00",
Site.412.Dx, "202.5",
Site.412.Dy, "497.00",
Site.412.Id, "9T-8",
Site.412.Label, "0",
Site.412.SnapBase, "1",
Site.412.Visible, "0",
Site.412.X, "257.50",
Site.412.Y, "63.00",
Site.412.Z, "100.00",
Site.413.Dx, "202.5",
Site.413.Dy, "497.00",
Site.413.Id, "9T-9",
Site.413.Label, "0",
Site.413.SnapBase, "1",
Site.413.Visible, "0",
Site.413.X, "280.00",
Site.413.Y, "63.00",
Site.413.Z, "100.00",
Site.414.Dx, "202.5",
Site.414.Dy, "497.00",
Site.414.Id, "9T-10",
Site.414.Label, "0",
Site.414.SnapBase, "1",
Site.414.Visible, "0",
Site.414.X, "302.50",
Site.414.Y, "63.00",
Site.414.Z, "100.00",
Site.415.Dx, "202.5",
Site.415.Dy, "497.00",
Site.415.Id, "9T-11",
Site.415.Label, "0",
Site.415.SnapBase, "1",
Site.415.Visible, "0",
Site.415.X, "325.00",
Site.415.Y, "63.00",
Site.415.Z, "100.00",
Site.416.Dx, "202.5",
Site.416.Dy, "497.00",
Site.416.Id, "9T-12",
Site.416.Label, "0",
Site.416.SnapBase, "1",
Site.416.Visible, "0",
Site.416.X, "347.50",
Site.416.Y, "63.00",
Site.416.Z, "100.00",
Site.417.Dx, "202.5",
Site.417.Dy, "497.00",
Site.417.Id, "9T-13",
Site.417.Label, "0",
Site.417.SnapBase, "1",
Site.417.Visible, "0",
Site.417.X, "370.00",
Site.417.Y, "63.00",
Site.417.Z, "100.00",
Site.418.Dx, "202.5",
Site.418.Dy, "497.00",
Site.418.Id, "9T-14",
Site.418.Label, "0",
Site.418.SnapBase, "1",
Site.418.Visible, "0",
Site.418.X, "392.50",
Site.418.Y, "63.00",
Site.418.Z, "100.00",
Site.419.Dx, "202.5",
Site.419.Dy, "497.00",
Site.419.Id, "9T-15",
Site.419.Label, "0",
Site.419.SnapBase, "1",
Site.419.Visible, "0",
Site.419.X, "415.00",
Site.419.Y, "63.00",
Site.419.Z, "100.00",
Site.420.Dx, "202.5",
Site.420.Dy, "497.00",
Site.420.Id, "9T-16",
Site.420.Label, "0",
Site.420.SnapBase, "1",
Site.420.Visible, "0",
Site.420.X, "437.50",
Site.420.Y, "63.00",
Site.420.Z, "100.00",
Site.421.Dx, "202.5",
Site.421.Dy, "497.00",
Site.421.Id, "9T-17",
Site.421.Label, "0",
Site.421.SnapBase, "1",
Site.421.Visible, "0",
Site.421.X, "460.00",
Site.421.Y, "63.00",
Site.421.Z, "100.00",
Site.422.Dx, "202.5",
Site.422.Dy, "497.00",
Site.422.Id, "9T-18",
Site.422.Label, "0",
Site.422.SnapBase, "1",
Site.422.Visible, "0",
Site.422.X, "482.50",
Site.422.Y, "63.00",
Site.422.Z, "100.00",
Site.423.Dx, "202.5",
Site.423.Dy, "497.00",
Site.423.Id, "9T-19",
Site.423.Label, "0",
Site.423.SnapBase, "1",
Site.423.Visible, "0",
Site.423.X, "505.00",
Site.423.Y, "63.00",
Site.423.Z, "100.00",
Site.424.Dx, "202.5",
Site.424.Dy, "497.00",
Site.424.Id, "9T-20",
Site.424.Label, "0",
Site.424.SnapBase, "1",
Site.424.Visible, "0",
Site.424.X, "527.50",
Site.424.Y, "63.00",
Site.424.Z, "100.00",
Site.425.Dx, "202.5",
Site.425.Dy, "497.00",
Site.425.Id, "9T-21",
Site.425.Label, "0",
Site.425.SnapBase, "1",
Site.425.Visible, "0",
Site.425.X, "550.00",
Site.425.Y, "63.00",
Site.425.Z, "100.00",
Site.426.Dx, "202.5",
Site.426.Dy, "497.00",
Site.426.Id, "9T-22",
Site.426.Label, "0",
Site.426.SnapBase, "1",
Site.426.Visible, "0",
Site.426.X, "572.50",
Site.426.Y, "63.00",
Site.426.Z, "100.00",
Site.427.Dx, "202.5",
Site.427.Dy, "497.00",
Site.427.Id, "9T-23",
Site.427.Label, "0",
Site.427.SnapBase, "1",
Site.427.Visible, "0",
Site.427.X, "595.00",
Site.427.Y, "63.00",
Site.427.Z, "100.00",
Site.428.Dx, "202.5",
Site.428.Dy, "497.00",
Site.428.Id, "9T-24",
Site.428.Label, "0",
Site.428.SnapBase, "1",
Site.428.Visible, "0",
Site.428.X, "617.50",
Site.428.Y, "63.00",
Site.428.Z, "100.00",
Site.429.Dx, "202.5",
Site.429.Dy, "497.00",
Site.429.Id, "9T-25",
Site.429.Label, "0",
Site.429.SnapBase, "1",
Site.429.Visible, "0",
Site.429.X, "640.00",
Site.429.Y, "63.00",
Site.429.Z, "100.00",
Site.430.Dx, "202.5",
Site.430.Dy, "497.00",
Site.430.Id, "9T-26",
Site.430.Label, "0",
Site.430.SnapBase, "1",
Site.430.Visible, "0",
Site.430.X, "662.50",
Site.430.Y, "63.00",
Site.430.Z, "100.00",
Site.431.Dx, "202.5",
Site.431.Dy, "497.00",
Site.431.Id, "9T-27",
Site.431.Label, "0",
Site.431.SnapBase, "1",
Site.431.Visible, "0",
Site.431.X, "685.00",
Site.431.Y, "63.00",
Site.431.Z, "100.00",
Site.432.Dx, "202.5",
Site.432.Dy, "497.00",
Site.432.Id, "9T-28",
Site.432.Label, "0",
Site.432.SnapBase, "1",
Site.432.Visible, "0",
Site.432.X, "707.50",
Site.432.Y, "63.00",
Site.432.Z, "100.00",
Site.433.Dx, "202.5",
Site.433.Dy, "497.00",
Site.433.Id, "9T-29",
Site.433.Label, "0",
Site.433.SnapBase, "1",
Site.433.Visible, "0",
Site.433.X, "730.00",
Site.433.Y, "63.00",
Site.433.Z, "100.00",
Site.434.Dx, "202.5",
Site.434.Dy, "497.00",
Site.434.Id, "9T-30",
Site.434.Label, "0",
Site.434.SnapBase, "1",
Site.434.Visible, "0",
Site.434.X, "752.50",
Site.434.Y, "63.00",
Site.434.Z, "100.00",
Site.435.Dx, "202.5",
Site.435.Dy, "497.00",
Site.435.Id, "9T-31",
Site.435.Label, "0",
Site.435.SnapBase, "1",
Site.435.Visible, "0",
Site.435.X, "775.00",
Site.435.Y, "63.00",
Site.435.Z, "100.00",
Site.436.Dx, "202.5",
Site.436.Dy, "497.00",
Site.436.Id, "9T-32",
Site.436.Label, "0",
Site.436.SnapBase, "1",
Site.436.Visible, "0",
Site.436.X, "797.50",
Site.436.Y, "63.00",
Site.436.Z, "100.00",
Site.437.Dx, "202.5",
Site.437.Dy, "497.00",
Site.437.Id, "9T-33",
Site.437.Label, "0",
Site.437.SnapBase, "1",
Site.437.Visible, "0",
Site.437.X, "820.00",
Site.437.Y, "63.00",
Site.437.Z, "100.00",
Site.438.Dx, "202.5",
Site.438.Dy, "497.00",
Site.438.Id, "9T-34",
Site.438.Label, "0",
Site.438.SnapBase, "1",
Site.438.Visible, "0",
Site.438.X, "842.50",
Site.438.Y, "63.00",
Site.438.Z, "100.00",
Site.439.Dx, "202.5",
Site.439.Dy, "497.00",
Site.439.Id, "9T-35",
Site.439.Label, "0",
Site.439.SnapBase, "1",
Site.439.Visible, "0",
Site.439.X, "865.00",
Site.439.Y, "63.00",
Site.439.Z, "100.00",
Site.440.Dx, "202.5",
Site.440.Dy, "497.00",
Site.440.Id, "9T-36",
Site.440.Label, "0",
Site.440.SnapBase, "1",
Site.440.Visible, "0",
Site.440.X, "887.50",
Site.440.Y, "63.00",
Site.440.Z, "100.00",
Site.441.Dx, "202.5",
Site.441.Dy, "497.00",
Site.441.Id, "9T-37",
Site.441.Label, "0",
Site.441.SnapBase, "1",
Site.441.Visible, "0",
Site.441.X, "910.00",
Site.441.Y, "63.00",
Site.441.Z, "100.00",
Site.442.Dx, "202.5",
Site.442.Dy, "497.00",
Site.442.Id, "9T-38",
Site.442.Label, "0",
Site.442.SnapBase, "1",
Site.442.Visible, "0",
Site.442.X, "932.50",
Site.442.Y, "63.00",
Site.442.Z, "100.00",
Site.443.Dx, "202.5",
Site.443.Dy, "497.00",
Site.443.Id, "9T-39",
Site.443.Label, "0",
Site.443.SnapBase, "1",
Site.443.Visible, "0",
Site.443.X, "955.00",
Site.443.Y, "63.00",
Site.443.Z, "100.00",
Site.444.Dx, "202.5",
Site.444.Dy, "497.00",
Site.444.Id, "9T-40",
Site.444.Label, "0",
Site.444.SnapBase, "1",
Site.444.Visible, "0",
Site.444.X, "977.50",
Site.444.Y, "63.00",
Site.444.Z, "100.00",
Site.445.Dx, "202.5",
Site.445.Dy, "497.00",
Site.445.Id, "9T-41",
Site.445.Label, "0",
Site.445.SnapBase, "1",
Site.445.Visible, "0",
Site.445.X, "1000.00",
Site.445.Y, "63.00",
Site.445.Z, "100.00",
Site.446.Dx, "202.5",
Site.446.Dy, "497.00",
Site.446.Id, "9T-42",
Site.446.Label, "0",
Site.446.SnapBase, "1",
Site.446.Visible, "0",
Site.446.X, "1022.50",
Site.446.Y, "63.00",
Site.446.Z, "100.00",
Site.447.Dx, "202.5",
Site.447.Dy, "497.00",
Site.447.Id, "9T-43",
Site.447.Label, "0",
Site.447.SnapBase, "1",
Site.447.Visible, "0",
Site.447.X, "1045.00",
Site.447.Y, "63.00",
Site.447.Z, "100.00",
Site.448.Dx, "202.5",
Site.448.Dy, "497.00",
Site.448.Id, "9T-44",
Site.448.Label, "0",
Site.448.SnapBase, "1",
Site.448.Visible, "0",
Site.448.X, "1067.50",
Site.448.Y, "63.00",
Site.448.Z, "100.00",
Site.449.Dx, "202.5",
Site.449.Dy, "497.00",
Site.449.Id, "9T-45",
Site.449.Label, "0",
Site.449.SnapBase, "1",
Site.449.Visible, "0",
Site.449.X, "1090.00",
Site.449.Y, "63.00",
Site.449.Z, "100.00",
Site.450.Dx, "202.5",
Site.450.Dy, "497.00",
Site.450.Id, "9T-46",
Site.450.Label, "0",
Site.450.SnapBase, "1",
Site.450.Visible, "0",
Site.450.X, "1112.50",
Site.450.Y, "63.00",
Site.450.Z, "100.00",
Site.451.Dx, "225.00",
Site.451.Dy, "497.00",
Site.451.Id, "10T-1",
Site.451.Label, "0",
Site.451.SnapBase, "1",
Site.451.Visible, "0",
Site.451.X, "100.00",
Site.451.Y, "63.00",
Site.451.Z, "100.00",
Site.452.Dx, "225.00",
Site.452.Dy, "497.00",
Site.452.Id, "10T-2",
Site.452.Label, "0",
Site.452.SnapBase, "1",
Site.452.Visible, "0",
Site.452.X, "122.50",
Site.452.Y, "63.00",
Site.452.Z, "100.00",
Site.453.Dx, "225.00",
Site.453.Dy, "497.00",
Site.453.Id, "10T-3",
Site.453.Label, "0",
Site.453.SnapBase, "1",
Site.453.Visible, "0",
Site.453.X, "145.00",
Site.453.Y, "63.00",
Site.453.Z, "100.00",
Site.454.Dx, "225.00",
Site.454.Dy, "497.00",
Site.454.Id, "10T-4",
Site.454.Label, "0",
Site.454.SnapBase, "1",
Site.454.Visible, "0",
Site.454.X, "167.50",
Site.454.Y, "63.00",
Site.454.Z, "100.00",
Site.455.Dx, "225.00",
Site.455.Dy, "497.00",
Site.455.Id, "10T-5",
Site.455.Label, "0",
Site.455.SnapBase, "1",
Site.455.Visible, "0",
Site.455.X, "190.00",
Site.455.Y, "63.00",
Site.455.Z, "100.00",
Site.456.Dx, "225.00",
Site.456.Dy, "497.00",
Site.456.Id, "10T-6",
Site.456.Label, "0",
Site.456.SnapBase, "1",
Site.456.Visible, "0",
Site.456.X, "212.50",
Site.456.Y, "63.00",
Site.456.Z, "100.00",
Site.457.Dx, "225.00",
Site.457.Dy, "497.00",
Site.457.Id, "10T-7",
Site.457.Label, "0",
Site.457.SnapBase, "1",
Site.457.Visible, "0",
Site.457.X, "235.00",
Site.457.Y, "63.00",
Site.457.Z, "100.00",
Site.458.Dx, "225.00",
Site.458.Dy, "497.00",
Site.458.Id, "10T-8",
Site.458.Label, "0",
Site.458.SnapBase, "1",
Site.458.Visible, "0",
Site.458.X, "257.50",
Site.458.Y, "63.00",
Site.458.Z, "100.00",
Site.459.Dx, "225.00",
Site.459.Dy, "497.00",
Site.459.Id, "10T-9",
Site.459.Label, "0",
Site.459.SnapBase, "1",
Site.459.Visible, "0",
Site.459.X, "280.00",
Site.459.Y, "63.00",
Site.459.Z, "100.00",
Site.460.Dx, "225.00",
Site.460.Dy, "497.00",
Site.460.Id, "10T-10",
Site.460.Label, "0",
Site.460.SnapBase, "1",
Site.460.Visible, "0",
Site.460.X, "302.50",
Site.460.Y, "63.00",
Site.460.Z, "100.00",
Site.461.Dx, "225.00",
Site.461.Dy, "497.00",
Site.461.Id, "10T-11",
Site.461.Label, "0",
Site.461.SnapBase, "1",
Site.461.Visible, "0",
Site.461.X, "325.00",
Site.461.Y, "63.00",
Site.461.Z, "100.00",
Site.462.Dx, "225.00",
Site.462.Dy, "497.00",
Site.462.Id, "10T-12",
Site.462.Label, "0",
Site.462.SnapBase, "1",
Site.462.Visible, "0",
Site.462.X, "347.50",
Site.462.Y, "63.00",
Site.462.Z, "100.00",
Site.463.Dx, "225.00",
Site.463.Dy, "497.00",
Site.463.Id, "10T-13",
Site.463.Label, "0",
Site.463.SnapBase, "1",
Site.463.Visible, "0",
Site.463.X, "370.00",
Site.463.Y, "63.00",
Site.463.Z, "100.00",
Site.464.Dx, "225.00",
Site.464.Dy, "497.00",
Site.464.Id, "10T-14",
Site.464.Label, "0",
Site.464.SnapBase, "1",
Site.464.Visible, "0",
Site.464.X, "392.50",
Site.464.Y, "63.00",
Site.464.Z, "100.00",
Site.465.Dx, "225.00",
Site.465.Dy, "497.00",
Site.465.Id, "10T-15",
Site.465.Label, "0",
Site.465.SnapBase, "1",
Site.465.Visible, "0",
Site.465.X, "415.00",
Site.465.Y, "63.00",
Site.465.Z, "100.00",
Site.466.Dx, "225.00",
Site.466.Dy, "497.00",
Site.466.Id, "10T-16",
Site.466.Label, "0",
Site.466.SnapBase, "1",
Site.466.Visible, "0",
Site.466.X, "437.50",
Site.466.Y, "63.00",
Site.466.Z, "100.00",
Site.467.Dx, "225.00",
Site.467.Dy, "497.00",
Site.467.Id, "10T-17",
Site.467.Label, "0",
Site.467.SnapBase, "1",
Site.467.Visible, "0",
Site.467.X, "460.00",
Site.467.Y, "63.00",
Site.467.Z, "100.00",
Site.468.Dx, "225.00",
Site.468.Dy, "497.00",
Site.468.Id, "10T-18",
Site.468.Label, "0",
Site.468.SnapBase, "1",
Site.468.Visible, "0",
Site.468.X, "482.50",
Site.468.Y, "63.00",
Site.468.Z, "100.00",
Site.469.Dx, "225.00",
Site.469.Dy, "497.00",
Site.469.Id, "10T-19",
Site.469.Label, "0",
Site.469.SnapBase, "1",
Site.469.Visible, "0",
Site.469.X, "505.00",
Site.469.Y, "63.00",
Site.469.Z, "100.00",
Site.470.Dx, "225.00",
Site.470.Dy, "497.00",
Site.470.Id, "10T-20",
Site.470.Label, "0",
Site.470.SnapBase, "1",
Site.470.Visible, "0",
Site.470.X, "527.50",
Site.470.Y, "63.00",
Site.470.Z, "100.00",
Site.471.Dx, "225.00",
Site.471.Dy, "497.00",
Site.471.Id, "10T-21",
Site.471.Label, "0",
Site.471.SnapBase, "1",
Site.471.Visible, "0",
Site.471.X, "550.00",
Site.471.Y, "63.00",
Site.471.Z, "100.00",
Site.472.Dx, "225.00",
Site.472.Dy, "497.00",
Site.472.Id, "10T-22",
Site.472.Label, "0",
Site.472.SnapBase, "1",
Site.472.Visible, "0",
Site.472.X, "572.50",
Site.472.Y, "63.00",
Site.472.Z, "100.00",
Site.473.Dx, "225.00",
Site.473.Dy, "497.00",
Site.473.Id, "10T-23",
Site.473.Label, "0",
Site.473.SnapBase, "1",
Site.473.Visible, "0",
Site.473.X, "595.00",
Site.473.Y, "63.00",
Site.473.Z, "100.00",
Site.474.Dx, "225.00",
Site.474.Dy, "497.00",
Site.474.Id, "10T-24",
Site.474.Label, "0",
Site.474.SnapBase, "1",
Site.474.Visible, "0",
Site.474.X, "617.50",
Site.474.Y, "63.00",
Site.474.Z, "100.00",
Site.475.Dx, "225.00",
Site.475.Dy, "497.00",
Site.475.Id, "10T-25",
Site.475.Label, "0",
Site.475.SnapBase, "1",
Site.475.Visible, "0",
Site.475.X, "640.00",
Site.475.Y, "63.00",
Site.475.Z, "100.00",
Site.476.Dx, "225.00",
Site.476.Dy, "497.00",
Site.476.Id, "10T-26",
Site.476.Label, "0",
Site.476.SnapBase, "1",
Site.476.Visible, "0",
Site.476.X, "662.50",
Site.476.Y, "63.00",
Site.476.Z, "100.00",
Site.477.Dx, "225.00",
Site.477.Dy, "497.00",
Site.477.Id, "10T-27",
Site.477.Label, "0",
Site.477.SnapBase, "1",
Site.477.Visible, "0",
Site.477.X, "685.00",
Site.477.Y, "63.00",
Site.477.Z, "100.00",
Site.478.Dx, "225.00",
Site.478.Dy, "497.00",
Site.478.Id, "10T-28",
Site.478.Label, "0",
Site.478.SnapBase, "1",
Site.478.Visible, "0",
Site.478.X, "707.50",
Site.478.Y, "63.00",
Site.478.Z, "100.00",
Site.479.Dx, "225.00",
Site.479.Dy, "497.00",
Site.479.Id, "10T-29",
Site.479.Label, "0",
Site.479.SnapBase, "1",
Site.479.Visible, "0",
Site.479.X, "730.00",
Site.479.Y, "63.00",
Site.479.Z, "100.00",
Site.480.Dx, "225.00",
Site.480.Dy, "497.00",
Site.480.Id, "10T-30",
Site.480.Label, "0",
Site.480.SnapBase, "1",
Site.480.Visible, "0",
Site.480.X, "752.50",
Site.480.Y, "63.00",
Site.480.Z, "100.00",
Site.481.Dx, "225.00",
Site.481.Dy, "497.00",
Site.481.Id, "10T-31",
Site.481.Label, "0",
Site.481.SnapBase, "1",
Site.481.Visible, "0",
Site.481.X, "775.00",
Site.481.Y, "63.00",
Site.481.Z, "100.00",
Site.482.Dx, "225.00",
Site.482.Dy, "497.00",
Site.482.Id, "10T-32",
Site.482.Label, "0",
Site.482.SnapBase, "1",
Site.482.Visible, "0",
Site.482.X, "797.50",
Site.482.Y, "63.00",
Site.482.Z, "100.00",
Site.483.Dx, "225.00",
Site.483.Dy, "497.00",
Site.483.Id, "10T-33",
Site.483.Label, "0",
Site.483.SnapBase, "1",
Site.483.Visible, "0",
Site.483.X, "820.00",
Site.483.Y, "63.00",
Site.483.Z, "100.00",
Site.484.Dx, "225.00",
Site.484.Dy, "497.00",
Site.484.Id, "10T-34",
Site.484.Label, "0",
Site.484.SnapBase, "1",
Site.484.Visible, "0",
Site.484.X, "842.50",
Site.484.Y, "63.00",
Site.484.Z, "100.00",
Site.485.Dx, "225.00",
Site.485.Dy, "497.00",
Site.485.Id, "10T-35",
Site.485.Label, "0",
Site.485.SnapBase, "1",
Site.485.Visible, "0",
Site.485.X, "865.00",
Site.485.Y, "63.00",
Site.485.Z, "100.00",
Site.486.Dx, "225.00",
Site.486.Dy, "497.00",
Site.486.Id, "10T-36",
Site.486.Label, "0",
Site.486.SnapBase, "1",
Site.486.Visible, "0",
Site.486.X, "887.50",
Site.486.Y, "63.00",
Site.486.Z, "100.00",
Site.487.Dx, "225.00",
Site.487.Dy, "497.00",
Site.487.Id, "10T-37",
Site.487.Label, "0",
Site.487.SnapBase, "1",
Site.487.Visible, "0",
Site.487.X, "910.00",
Site.487.Y, "63.00",
Site.487.Z, "100.00",
Site.488.Dx, "225.00",
Site.488.Dy, "497.00",
Site.488.Id, "10T-38",
Site.488.Label, "0",
Site.488.SnapBase, "1",
Site.488.Visible, "0",
Site.488.X, "932.50",
Site.488.Y, "63.00",
Site.488.Z, "100.00",
Site.489.Dx, "225.00",
Site.489.Dy, "497.00",
Site.489.Id, "10T-39",
Site.489.Label, "0",
Site.489.SnapBase, "1",
Site.489.Visible, "0",
Site.489.X, "955.00",
Site.489.Y, "63.00",
Site.489.Z, "100.00",
Site.490.Dx, "225.00",
Site.490.Dy, "497.00",
Site.490.Id, "10T-40",
Site.490.Label, "0",
Site.490.SnapBase, "1",
Site.490.Visible, "0",
Site.490.X, "977.50",
Site.490.Y, "63.00",
Site.490.Z, "100.00",
Site.491.Dx, "225.00",
Site.491.Dy, "497.00",
Site.491.Id, "10T-41",
Site.491.Label, "0",
Site.491.SnapBase, "1",
Site.491.Visible, "0",
Site.491.X, "1000.00",
Site.491.Y, "63.00",
Site.491.Z, "100.00",
Site.492.Dx, "225.00",
Site.492.Dy, "497.00",
Site.492.Id, "10T-42",
Site.492.Label, "0",
Site.492.SnapBase, "1",
Site.492.Visible, "0",
Site.492.X, "1022.50",
Site.492.Y, "63.00",
Site.492.Z, "100.00",
Site.493.Dx, "225.00",
Site.493.Dy, "497.00",
Site.493.Id, "10T-43",
Site.493.Label, "0",
Site.493.SnapBase, "1",
Site.493.Visible, "0",
Site.493.X, "1045.00",
Site.493.Y, "63.00",
Site.493.Z, "100.00",
Site.494.Dx, "225.00",
Site.494.Dy, "497.00",
Site.494.Id, "10T-44",
Site.494.Label, "0",
Site.494.SnapBase, "1",
Site.494.Visible, "0",
Site.494.X, "1067.50",
Site.494.Y, "63.00",
Site.494.Z, "100.00",
Site.495.Dx, "225.00",
Site.495.Dy, "497.00",
Site.495.Id, "10T-45",
Site.495.Label, "0",
Site.495.SnapBase, "1",
Site.495.Visible, "0",
Site.495.X, "1090.00",
Site.495.Y, "63.00",
Site.495.Z, "100.00",
Site.496.Dx, "247.50",
Site.496.Dy, "497.00",
Site.496.Id, "11T-1",
Site.496.Label, "0",
Site.496.SnapBase, "1",
Site.496.Visible, "0",
Site.496.X, "100.00",
Site.496.Y, "63.00",
Site.496.Z, "100.00",
Site.497.Dx, "247.50",
Site.497.Dy, "497.00",
Site.497.Id, "11T-2",
Site.497.Label, "0",
Site.497.SnapBase, "1",
Site.497.Visible, "0",
Site.497.X, "122.50",
Site.497.Y, "63.00",
Site.497.Z, "100.00",
Site.498.Dx, "247.50",
Site.498.Dy, "497.00",
Site.498.Id, "11T-3",
Site.498.Label, "0",
Site.498.SnapBase, "1",
Site.498.Visible, "0",
Site.498.X, "145.00",
Site.498.Y, "63.00",
Site.498.Z, "100.00",
Site.499.Dx, "247.50",
Site.499.Dy, "497.00",
Site.499.Id, "11T-4",
Site.499.Label, "0",
Site.499.SnapBase, "1",
Site.499.Visible, "0",
Site.499.X, "167.50",
Site.499.Y, "63.00",
Site.499.Z, "100.00",
Site.500.Dx, "247.50",
Site.500.Dy, "497.00",
Site.500.Id, "11T-5",
Site.500.Label, "0",
Site.500.SnapBase, "1",
Site.500.Visible, "0",
Site.500.X, "190.00",
Site.500.Y, "63.00",
Site.500.Z, "100.00",
Site.501.Dx, "247.50",
Site.501.Dy, "497.00",
Site.501.Id, "11T-6",
Site.501.Label, "0",
Site.501.SnapBase, "1",
Site.501.Visible, "0",
Site.501.X, "212.50",
Site.501.Y, "63.00",
Site.501.Z, "100.00",
Site.502.Dx, "247.50",
Site.502.Dy, "497.00",
Site.502.Id, "11T-7",
Site.502.Label, "0",
Site.502.SnapBase, "1",
Site.502.Visible, "0",
Site.502.X, "235.00",
Site.502.Y, "63.00",
Site.502.Z, "100.00",
Site.503.Dx, "247.50",
Site.503.Dy, "497.00",
Site.503.Id, "11T-8",
Site.503.Label, "0",
Site.503.SnapBase, "1",
Site.503.Visible, "0",
Site.503.X, "257.50",
Site.503.Y, "63.00",
Site.503.Z, "100.00",
Site.504.Dx, "247.50",
Site.504.Dy, "497.00",
Site.504.Id, "11T-9",
Site.504.Label, "0",
Site.504.SnapBase, "1",
Site.504.Visible, "0",
Site.504.X, "280.00",
Site.504.Y, "63.00",
Site.504.Z, "100.00",
Site.505.Dx, "247.50",
Site.505.Dy, "497.00",
Site.505.Id, "11T-10",
Site.505.Label, "0",
Site.505.SnapBase, "1",
Site.505.Visible, "0",
Site.505.X, "302.50",
Site.505.Y, "63.00",
Site.505.Z, "100.00",
Site.506.Dx, "247.50",
Site.506.Dy, "497.00",
Site.506.Id, "11T-11",
Site.506.Label, "0",
Site.506.SnapBase, "1",
Site.506.Visible, "0",
Site.506.X, "325.00",
Site.506.Y, "63.00",
Site.506.Z, "100.00",
Site.507.Dx, "247.50",
Site.507.Dy, "497.00",
Site.507.Id, "11T-12",
Site.507.Label, "0",
Site.507.SnapBase, "1",
Site.507.Visible, "0",
Site.507.X, "347.50",
Site.507.Y, "63.00",
Site.507.Z, "100.00",
Site.508.Dx, "247.50",
Site.508.Dy, "497.00",
Site.508.Id, "11T-13",
Site.508.Label, "0",
Site.508.SnapBase, "1",
Site.508.Visible, "0",
Site.508.X, "370.00",
Site.508.Y, "63.00",
Site.508.Z, "100.00",
Site.509.Dx, "247.50",
Site.509.Dy, "497.00",
Site.509.Id, "11T-14",
Site.509.Label, "0",
Site.509.SnapBase, "1",
Site.509.Visible, "0",
Site.509.X, "392.50",
Site.509.Y, "63.00",
Site.509.Z, "100.00",
Site.510.Dx, "247.50",
Site.510.Dy, "497.00",
Site.510.Id, "11T-15",
Site.510.Label, "0",
Site.510.SnapBase, "1",
Site.510.Visible, "0",
Site.510.X, "415.00",
Site.510.Y, "63.00",
Site.510.Z, "100.00",
Site.511.Dx, "247.50",
Site.511.Dy, "497.00",
Site.511.Id, "11T-16",
Site.511.Label, "0",
Site.511.SnapBase, "1",
Site.511.Visible, "0",
Site.511.X, "437.50",
Site.511.Y, "63.00",
Site.511.Z, "100.00",
Site.512.Dx, "247.50",
Site.512.Dy, "497.00",
Site.512.Id, "11T-17",
Site.512.Label, "0",
Site.512.SnapBase, "1",
Site.512.Visible, "0",
Site.512.X, "460.00",
Site.512.Y, "63.00",
Site.512.Z, "100.00",
Site.513.Dx, "247.50",
Site.513.Dy, "497.00",
Site.513.Id, "11T-18",
Site.513.Label, "0",
Site.513.SnapBase, "1",
Site.513.Visible, "0",
Site.513.X, "482.50",
Site.513.Y, "63.00",
Site.513.Z, "100.00",
Site.514.Dx, "247.50",
Site.514.Dy, "497.00",
Site.514.Id, "11T-19",
Site.514.Label, "0",
Site.514.SnapBase, "1",
Site.514.Visible, "0",
Site.514.X, "505.00",
Site.514.Y, "63.00",
Site.514.Z, "100.00",
Site.515.Dx, "247.50",
Site.515.Dy, "497.00",
Site.515.Id, "11T-20",
Site.515.Label, "0",
Site.515.SnapBase, "1",
Site.515.Visible, "0",
Site.515.X, "527.50",
Site.515.Y, "63.00",
Site.515.Z, "100.00",
Site.516.Dx, "247.50",
Site.516.Dy, "497.00",
Site.516.Id, "11T-21",
Site.516.Label, "0",
Site.516.SnapBase, "1",
Site.516.Visible, "0",
Site.516.X, "550.00",
Site.516.Y, "63.00",
Site.516.Z, "100.00",
Site.517.Dx, "247.50",
Site.517.Dy, "497.00",
Site.517.Id, "11T-22",
Site.517.Label, "0",
Site.517.SnapBase, "1",
Site.517.Visible, "0",
Site.517.X, "572.50",
Site.517.Y, "63.00",
Site.517.Z, "100.00",
Site.518.Dx, "247.50",
Site.518.Dy, "497.00",
Site.518.Id, "11T-23",
Site.518.Label, "0",
Site.518.SnapBase, "1",
Site.518.Visible, "0",
Site.518.X, "595.00",
Site.518.Y, "63.00",
Site.518.Z, "100.00",
Site.519.Dx, "247.50",
Site.519.Dy, "497.00",
Site.519.Id, "11T-24",
Site.519.Label, "0",
Site.519.SnapBase, "1",
Site.519.Visible, "0",
Site.519.X, "617.50",
Site.519.Y, "63.00",
Site.519.Z, "100.00",
Site.520.Dx, "247.50",
Site.520.Dy, "497.00",
Site.520.Id, "11T-25",
Site.520.Label, "0",
Site.520.SnapBase, "1",
Site.520.Visible, "0",
Site.520.X, "640.00",
Site.520.Y, "63.00",
Site.520.Z, "100.00",
Site.521.Dx, "247.50",
Site.521.Dy, "497.00",
Site.521.Id, "11T-26",
Site.521.Label, "0",
Site.521.SnapBase, "1",
Site.521.Visible, "0",
Site.521.X, "662.50",
Site.521.Y, "63.00",
Site.521.Z, "100.00",
Site.522.Dx, "247.50",
Site.522.Dy, "497.00",
Site.522.Id, "11T-27",
Site.522.Label, "0",
Site.522.SnapBase, "1",
Site.522.Visible, "0",
Site.522.X, "685.00",
Site.522.Y, "63.00",
Site.522.Z, "100.00",
Site.523.Dx, "247.50",
Site.523.Dy, "497.00",
Site.523.Id, "11T-28",
Site.523.Label, "0",
Site.523.SnapBase, "1",
Site.523.Visible, "0",
Site.523.X, "707.50",
Site.523.Y, "63.00",
Site.523.Z, "100.00",
Site.524.Dx, "247.50",
Site.524.Dy, "497.00",
Site.524.Id, "11T-29",
Site.524.Label, "0",
Site.524.SnapBase, "1",
Site.524.Visible, "0",
Site.524.X, "730.00",
Site.524.Y, "63.00",
Site.524.Z, "100.00",
Site.525.Dx, "247.50",
Site.525.Dy, "497.00",
Site.525.Id, "11T-30",
Site.525.Label, "0",
Site.525.SnapBase, "1",
Site.525.Visible, "0",
Site.525.X, "752.50",
Site.525.Y, "63.00",
Site.525.Z, "100.00",
Site.526.Dx, "247.50",
Site.526.Dy, "497.00",
Site.526.Id, "11T-31",
Site.526.Label, "0",
Site.526.SnapBase, "1",
Site.526.Visible, "0",
Site.526.X, "775.00",
Site.526.Y, "63.00",
Site.526.Z, "100.00",
Site.527.Dx, "247.50",
Site.527.Dy, "497.00",
Site.527.Id, "11T-32",
Site.527.Label, "0",
Site.527.SnapBase, "1",
Site.527.Visible, "0",
Site.527.X, "797.50",
Site.527.Y, "63.00",
Site.527.Z, "100.00",
Site.528.Dx, "247.50",
Site.528.Dy, "497.00",
Site.528.Id, "11T-33",
Site.528.Label, "0",
Site.528.SnapBase, "1",
Site.528.Visible, "0",
Site.528.X, "820.00",
Site.528.Y, "63.00",
Site.528.Z, "100.00",
Site.529.Dx, "247.50",
Site.529.Dy, "497.00",
Site.529.Id, "11T-34",
Site.529.Label, "0",
Site.529.SnapBase, "1",
Site.529.Visible, "0",
Site.529.X, "842.50",
Site.529.Y, "63.00",
Site.529.Z, "100.00",
Site.530.Dx, "247.50",
Site.530.Dy, "497.00",
Site.530.Id, "11T-35",
Site.530.Label, "0",
Site.530.SnapBase, "1",
Site.530.Visible, "0",
Site.530.X, "865.00",
Site.530.Y, "63.00",
Site.530.Z, "100.00",
Site.531.Dx, "247.50",
Site.531.Dy, "497.00",
Site.531.Id, "11T-36",
Site.531.Label, "0",
Site.531.SnapBase, "1",
Site.531.Visible, "0",
Site.531.X, "887.50",
Site.531.Y, "63.00",
Site.531.Z, "100.00",
Site.532.Dx, "247.50",
Site.532.Dy, "497.00",
Site.532.Id, "11T-37",
Site.532.Label, "0",
Site.532.SnapBase, "1",
Site.532.Visible, "0",
Site.532.X, "910.00",
Site.532.Y, "63.00",
Site.532.Z, "100.00",
Site.533.Dx, "247.50",
Site.533.Dy, "497.00",
Site.533.Id, "11T-38",
Site.533.Label, "0",
Site.533.SnapBase, "1",
Site.533.Visible, "0",
Site.533.X, "932.50",
Site.533.Y, "63.00",
Site.533.Z, "100.00",
Site.534.Dx, "247.50",
Site.534.Dy, "497.00",
Site.534.Id, "11T-39",
Site.534.Label, "0",
Site.534.SnapBase, "1",
Site.534.Visible, "0",
Site.534.X, "955.00",
Site.534.Y, "63.00",
Site.534.Z, "100.00",
Site.535.Dx, "247.50",
Site.535.Dy, "497.00",
Site.535.Id, "11T-40",
Site.535.Label, "0",
Site.535.SnapBase, "1",
Site.535.Visible, "0",
Site.535.X, "977.50",
Site.535.Y, "63.00",
Site.535.Z, "100.00",
Site.536.Dx, "247.50",
Site.536.Dy, "497.00",
Site.536.Id, "11T-41",
Site.536.Label, "0",
Site.536.SnapBase, "1",
Site.536.Visible, "0",
Site.536.X, "1000.00",
Site.536.Y, "63.00",
Site.536.Z, "100.00",
Site.537.Dx, "247.50",
Site.537.Dy, "497.00",
Site.537.Id, "11T-42",
Site.537.Label, "0",
Site.537.SnapBase, "1",
Site.537.Visible, "0",
Site.537.X, "1022.50",
Site.537.Y, "63.00",
Site.537.Z, "100.00",
Site.538.Dx, "247.50",
Site.538.Dy, "497.00",
Site.538.Id, "11T-43",
Site.538.Label, "0",
Site.538.SnapBase, "1",
Site.538.Visible, "0",
Site.538.X, "1045.00",
Site.538.Y, "63.00",
Site.538.Z, "100.00",
Site.539.Dx, "247.50",
Site.539.Dy, "497.00",
Site.539.Id, "11T-44",
Site.539.Label, "0",
Site.539.SnapBase, "1",
Site.539.Visible, "0",
Site.539.X, "1067.50",
Site.539.Y, "63.00",
Site.539.Z, "100.00",
Site.540.Dx, "270.00",
Site.540.Dy, "497.00",
Site.540.Id, "12T-1",
Site.540.Label, "0",
Site.540.SnapBase, "1",
Site.540.Visible, "0",
Site.540.X, "100.00",
Site.540.Y, "63.00",
Site.540.Z, "100.00",
Site.541.Dx, "270.00",
Site.541.Dy, "497.00",
Site.541.Id, "12T-2",
Site.541.Label, "0",
Site.541.SnapBase, "1",
Site.541.Visible, "0",
Site.541.X, "122.50",
Site.541.Y, "63.00",
Site.541.Z, "100.00",
Site.542.Dx, "270.00",
Site.542.Dy, "497.00",
Site.542.Id, "12T-3",
Site.542.Label, "0",
Site.542.SnapBase, "1",
Site.542.Visible, "0",
Site.542.X, "145.00",
Site.542.Y, "63.00",
Site.542.Z, "100.00",
Site.543.Dx, "270.00",
Site.543.Dy, "497.00",
Site.543.Id, "12T-4",
Site.543.Label, "0",
Site.543.SnapBase, "1",
Site.543.Visible, "0",
Site.543.X, "167.50",
Site.543.Y, "63.00",
Site.543.Z, "100.00",
Site.544.Dx, "270.00",
Site.544.Dy, "497.00",
Site.544.Id, "12T-5",
Site.544.Label, "0",
Site.544.SnapBase, "1",
Site.544.Visible, "0",
Site.544.X, "190.00",
Site.544.Y, "63.00",
Site.544.Z, "100.00",
Site.545.Dx, "270.00",
Site.545.Dy, "497.00",
Site.545.Id, "12T-6",
Site.545.Label, "0",
Site.545.SnapBase, "1",
Site.545.Visible, "0",
Site.545.X, "212.50",
Site.545.Y, "63.00",
Site.545.Z, "100.00",
Site.546.Dx, "270.00",
Site.546.Dy, "497.00",
Site.546.Id, "12T-7",
Site.546.Label, "0",
Site.546.SnapBase, "1",
Site.546.Visible, "0",
Site.546.X, "235.00",
Site.546.Y, "63.00",
Site.546.Z, "100.00",
Site.547.Dx, "270.00",
Site.547.Dy, "497.00",
Site.547.Id, "12T-8",
Site.547.Label, "0",
Site.547.SnapBase, "1",
Site.547.Visible, "0",
Site.547.X, "257.50",
Site.547.Y, "63.00",
Site.547.Z, "100.00",
Site.548.Dx, "270.00",
Site.548.Dy, "497.00",
Site.548.Id, "12T-9",
Site.548.Label, "0",
Site.548.SnapBase, "1",
Site.548.Visible, "0",
Site.548.X, "280.00",
Site.548.Y, "63.00",
Site.548.Z, "100.00",
Site.549.Dx, "270.00",
Site.549.Dy, "497.00",
Site.549.Id, "12T-10",
Site.549.Label, "0",
Site.549.SnapBase, "1",
Site.549.Visible, "0",
Site.549.X, "302.50",
Site.549.Y, "63.00",
Site.549.Z, "100.00",
Site.550.Dx, "270.00",
Site.550.Dy, "497.00",
Site.550.Id, "12T-11",
Site.550.Label, "0",
Site.550.SnapBase, "1",
Site.550.Visible, "0",
Site.550.X, "325.00",
Site.550.Y, "63.00",
Site.550.Z, "100.00",
Site.551.Dx, "270.00",
Site.551.Dy, "497.00",
Site.551.Id, "12T-12",
Site.551.Label, "0",
Site.551.SnapBase, "1",
Site.551.Visible, "0",
Site.551.X, "347.50",
Site.551.Y, "63.00",
Site.551.Z, "100.00",
Site.552.Dx, "270.00",
Site.552.Dy, "497.00",
Site.552.Id, "12T-13",
Site.552.Label, "0",
Site.552.SnapBase, "1",
Site.552.Visible, "0",
Site.552.X, "370.00",
Site.552.Y, "63.00",
Site.552.Z, "100.00",
Site.553.Dx, "270.00",
Site.553.Dy, "497.00",
Site.553.Id, "12T-14",
Site.553.Label, "0",
Site.553.SnapBase, "1",
Site.553.Visible, "0",
Site.553.X, "392.50",
Site.553.Y, "63.00",
Site.553.Z, "100.00",
Site.554.Dx, "270.00",
Site.554.Dy, "497.00",
Site.554.Id, "12T-15",
Site.554.Label, "0",
Site.554.SnapBase, "1",
Site.554.Visible, "0",
Site.554.X, "415.00",
Site.554.Y, "63.00",
Site.554.Z, "100.00",
Site.555.Dx, "270.00",
Site.555.Dy, "497.00",
Site.555.Id, "12T-16",
Site.555.Label, "0",
Site.555.SnapBase, "1",
Site.555.Visible, "0",
Site.555.X, "437.50",
Site.555.Y, "63.00",
Site.555.Z, "100.00",
Site.556.Dx, "270.00",
Site.556.Dy, "497.00",
Site.556.Id, "12T-17",
Site.556.Label, "0",
Site.556.SnapBase, "1",
Site.556.Visible, "0",
Site.556.X, "460.00",
Site.556.Y, "63.00",
Site.556.Z, "100.00",
Site.557.Dx, "270.00",
Site.557.Dy, "497.00",
Site.557.Id, "12T-18",
Site.557.Label, "0",
Site.557.SnapBase, "1",
Site.557.Visible, "0",
Site.557.X, "482.50",
Site.557.Y, "63.00",
Site.557.Z, "100.00",
Site.558.Dx, "270.00",
Site.558.Dy, "497.00",
Site.558.Id, "12T-19",
Site.558.Label, "0",
Site.558.SnapBase, "1",
Site.558.Visible, "0",
Site.558.X, "505.00",
Site.558.Y, "63.00",
Site.558.Z, "100.00",
Site.559.Dx, "270.00",
Site.559.Dy, "497.00",
Site.559.Id, "12T-20",
Site.559.Label, "0",
Site.559.SnapBase, "1",
Site.559.Visible, "0",
Site.559.X, "527.50",
Site.559.Y, "63.00",
Site.559.Z, "100.00",
Site.560.Dx, "270.00",
Site.560.Dy, "497.00",
Site.560.Id, "12T-21",
Site.560.Label, "0",
Site.560.SnapBase, "1",
Site.560.Visible, "0",
Site.560.X, "550.00",
Site.560.Y, "63.00",
Site.560.Z, "100.00",
Site.561.Dx, "270.00",
Site.561.Dy, "497.00",
Site.561.Id, "12T-22",
Site.561.Label, "0",
Site.561.SnapBase, "1",
Site.561.Visible, "0",
Site.561.X, "572.50",
Site.561.Y, "63.00",
Site.561.Z, "100.00",
Site.562.Dx, "270.00",
Site.562.Dy, "497.00",
Site.562.Id, "12T-23",
Site.562.Label, "0",
Site.562.SnapBase, "1",
Site.562.Visible, "0",
Site.562.X, "595.00",
Site.562.Y, "63.00",
Site.562.Z, "100.00",
Site.563.Dx, "270.00",
Site.563.Dy, "497.00",
Site.563.Id, "12T-24",
Site.563.Label, "0",
Site.563.SnapBase, "1",
Site.563.Visible, "0",
Site.563.X, "617.50",
Site.563.Y, "63.00",
Site.563.Z, "100.00",
Site.564.Dx, "270.00",
Site.564.Dy, "497.00",
Site.564.Id, "12T-25",
Site.564.Label, "0",
Site.564.SnapBase, "1",
Site.564.Visible, "0",
Site.564.X, "640.00",
Site.564.Y, "63.00",
Site.564.Z, "100.00",
Site.565.Dx, "270.00",
Site.565.Dy, "497.00",
Site.565.Id, "12T-26",
Site.565.Label, "0",
Site.565.SnapBase, "1",
Site.565.Visible, "0",
Site.565.X, "662.50",
Site.565.Y, "63.00",
Site.565.Z, "100.00",
Site.566.Dx, "270.00",
Site.566.Dy, "497.00",
Site.566.Id, "12T-27",
Site.566.Label, "0",
Site.566.SnapBase, "1",
Site.566.Visible, "0",
Site.566.X, "685.00",
Site.566.Y, "63.00",
Site.566.Z, "100.00",
Site.567.Dx, "270.00",
Site.567.Dy, "497.00",
Site.567.Id, "12T-28",
Site.567.Label, "0",
Site.567.SnapBase, "1",
Site.567.Visible, "0",
Site.567.X, "707.50",
Site.567.Y, "63.00",
Site.567.Z, "100.00",
Site.568.Dx, "270.00",
Site.568.Dy, "497.00",
Site.568.Id, "12T-29",
Site.568.Label, "0",
Site.568.SnapBase, "1",
Site.568.Visible, "0",
Site.568.X, "730.00",
Site.568.Y, "63.00",
Site.568.Z, "100.00",
Site.569.Dx, "270.00",
Site.569.Dy, "497.00",
Site.569.Id, "12T-30",
Site.569.Label, "0",
Site.569.SnapBase, "1",
Site.569.Visible, "0",
Site.569.X, "752.50",
Site.569.Y, "63.00",
Site.569.Z, "100.00",
Site.570.Dx, "270.00",
Site.570.Dy, "497.00",
Site.570.Id, "12T-31",
Site.570.Label, "0",
Site.570.SnapBase, "1",
Site.570.Visible, "0",
Site.570.X, "775.00",
Site.570.Y, "63.00",
Site.570.Z, "100.00",
Site.571.Dx, "270.00",
Site.571.Dy, "497.00",
Site.571.Id, "12T-32",
Site.571.Label, "0",
Site.571.SnapBase, "1",
Site.571.Visible, "0",
Site.571.X, "797.50",
Site.571.Y, "63.00",
Site.571.Z, "100.00",
Site.572.Dx, "270.00",
Site.572.Dy, "497.00",
Site.572.Id, "12T-33",
Site.572.Label, "0",
Site.572.SnapBase, "1",
Site.572.Visible, "0",
Site.572.X, "820.00",
Site.572.Y, "63.00",
Site.572.Z, "100.00",
Site.573.Dx, "270.00",
Site.573.Dy, "497.00",
Site.573.Id, "12T-34",
Site.573.Label, "0",
Site.573.SnapBase, "1",
Site.573.Visible, "0",
Site.573.X, "842.50",
Site.573.Y, "63.00",
Site.573.Z, "100.00",
Site.574.Dx, "270.00",
Site.574.Dy, "497.00",
Site.574.Id, "12T-35",
Site.574.Label, "0",
Site.574.SnapBase, "1",
Site.574.Visible, "0",
Site.574.X, "865.00",
Site.574.Y, "63.00",
Site.574.Z, "100.00",
Site.575.Dx, "270.00",
Site.575.Dy, "497.00",
Site.575.Id, "12T-36",
Site.575.Label, "0",
Site.575.SnapBase, "1",
Site.575.Visible, "0",
Site.575.X, "887.50",
Site.575.Y, "63.00",
Site.575.Z, "100.00",
Site.576.Dx, "270.00",
Site.576.Dy, "497.00",
Site.576.Id, "12T-37",
Site.576.Label, "0",
Site.576.SnapBase, "1",
Site.576.Visible, "0",
Site.576.X, "910.00",
Site.576.Y, "63.00",
Site.576.Z, "100.00",
Site.577.Dx, "270.00",
Site.577.Dy, "497.00",
Site.577.Id, "12T-38",
Site.577.Label, "0",
Site.577.SnapBase, "1",
Site.577.Visible, "0",
Site.577.X, "932.50",
Site.577.Y, "63.00",
Site.577.Z, "100.00",
Site.578.Dx, "270.00",
Site.578.Dy, "497.00",
Site.578.Id, "12T-39",
Site.578.Label, "0",
Site.578.SnapBase, "1",
Site.578.Visible, "0",
Site.578.X, "955.00",
Site.578.Y, "63.00",
Site.578.Z, "100.00",
Site.579.Dx, "270.00",
Site.579.Dy, "497.00",
Site.579.Id, "12T-40",
Site.579.Label, "0",
Site.579.SnapBase, "1",
Site.579.Visible, "0",
Site.579.X, "977.50",
Site.579.Y, "63.00",
Site.579.Z, "100.00",
Site.580.Dx, "270.00",
Site.580.Dy, "497.00",
Site.580.Id, "12T-41",
Site.580.Label, "0",
Site.580.SnapBase, "1",
Site.580.Visible, "0",
Site.580.X, "1000.00",
Site.580.Y, "63.00",
Site.580.Z, "100.00",
Site.581.Dx, "270.00",
Site.581.Dy, "497.00",
Site.581.Id, "12T-42",
Site.581.Label, "0",
Site.581.SnapBase, "1",
Site.581.Visible, "0",
Site.581.X, "1022.50",
Site.581.Y, "63.00",
Site.581.Z, "100.00",
Site.582.Dx, "270.00",
Site.582.Dy, "497.00",
Site.582.Id, "12T-43",
Site.582.Label, "0",
Site.582.SnapBase, "1",
Site.582.Visible, "0",
Site.582.X, "1045.00",
Site.582.Y, "63.00",
Site.582.Z, "100.00",
Site.583.Dx, "292.50",
Site.583.Dy, "497.00",
Site.583.Id, "13T-1",
Site.583.Label, "0",
Site.583.SnapBase, "1",
Site.583.Visible, "0",
Site.583.X, "100.00",
Site.583.Y, "63.00",
Site.583.Z, "100.00",
Site.584.Dx, "292.50",
Site.584.Dy, "497.00",
Site.584.Id, "13T-2",
Site.584.Label, "0",
Site.584.SnapBase, "1",
Site.584.Visible, "0",
Site.584.X, "122.50",
Site.584.Y, "63.00",
Site.584.Z, "100.00",
Site.585.Dx, "292.50",
Site.585.Dy, "497.00",
Site.585.Id, "13T-3",
Site.585.Label, "0",
Site.585.SnapBase, "1",
Site.585.Visible, "0",
Site.585.X, "145.00",
Site.585.Y, "63.00",
Site.585.Z, "100.00",
Site.586.Dx, "292.50",
Site.586.Dy, "497.00",
Site.586.Id, "13T-4",
Site.586.Label, "0",
Site.586.SnapBase, "1",
Site.586.Visible, "0",
Site.586.X, "167.50",
Site.586.Y, "63.00",
Site.586.Z, "100.00",
Site.587.Dx, "292.50",
Site.587.Dy, "497.00",
Site.587.Id, "13T-5",
Site.587.Label, "0",
Site.587.SnapBase, "1",
Site.587.Visible, "0",
Site.587.X, "190.00",
Site.587.Y, "63.00",
Site.587.Z, "100.00",
Site.588.Dx, "292.50",
Site.588.Dy, "497.00",
Site.588.Id, "13T-6",
Site.588.Label, "0",
Site.588.SnapBase, "1",
Site.588.Visible, "0",
Site.588.X, "212.50",
Site.588.Y, "63.00",
Site.588.Z, "100.00",
Site.589.Dx, "292.50",
Site.589.Dy, "497.00",
Site.589.Id, "13T-7",
Site.589.Label, "0",
Site.589.SnapBase, "1",
Site.589.Visible, "0",
Site.589.X, "235.00",
Site.589.Y, "63.00",
Site.589.Z, "100.00",
Site.590.Dx, "292.50",
Site.590.Dy, "497.00",
Site.590.Id, "13T-8",
Site.590.Label, "0",
Site.590.SnapBase, "1",
Site.590.Visible, "0",
Site.590.X, "257.50",
Site.590.Y, "63.00",
Site.590.Z, "100.00",
Site.591.Dx, "292.50",
Site.591.Dy, "497.00",
Site.591.Id, "13T-9",
Site.591.Label, "0",
Site.591.SnapBase, "1",
Site.591.Visible, "0",
Site.591.X, "280.00",
Site.591.Y, "63.00",
Site.591.Z, "100.00",
Site.592.Dx, "292.50",
Site.592.Dy, "497.00",
Site.592.Id, "13T-10",
Site.592.Label, "0",
Site.592.SnapBase, "1",
Site.592.Visible, "0",
Site.592.X, "302.50",
Site.592.Y, "63.00",
Site.592.Z, "100.00",
Site.593.Dx, "292.50",
Site.593.Dy, "497.00",
Site.593.Id, "13T-11",
Site.593.Label, "0",
Site.593.SnapBase, "1",
Site.593.Visible, "0",
Site.593.X, "325.00",
Site.593.Y, "63.00",
Site.593.Z, "100.00",
Site.594.Dx, "292.50",
Site.594.Dy, "497.00",
Site.594.Id, "13T-12",
Site.594.Label, "0",
Site.594.SnapBase, "1",
Site.594.Visible, "0",
Site.594.X, "347.50",
Site.594.Y, "63.00",
Site.594.Z, "100.00",
Site.595.Dx, "292.50",
Site.595.Dy, "497.00",
Site.595.Id, "13T-13",
Site.595.Label, "0",
Site.595.SnapBase, "1",
Site.595.Visible, "0",
Site.595.X, "370.00",
Site.595.Y, "63.00",
Site.595.Z, "100.00",
Site.596.Dx, "292.50",
Site.596.Dy, "497.00",
Site.596.Id, "13T-14",
Site.596.Label, "0",
Site.596.SnapBase, "1",
Site.596.Visible, "0",
Site.596.X, "392.50",
Site.596.Y, "63.00",
Site.596.Z, "100.00",
Site.597.Dx, "292.50",
Site.597.Dy, "497.00",
Site.597.Id, "13T-15",
Site.597.Label, "0",
Site.597.SnapBase, "1",
Site.597.Visible, "0",
Site.597.X, "415.00",
Site.597.Y, "63.00",
Site.597.Z, "100.00",
Site.598.Dx, "292.50",
Site.598.Dy, "497.00",
Site.598.Id, "13T-16",
Site.598.Label, "0",
Site.598.SnapBase, "1",
Site.598.Visible, "0",
Site.598.X, "437.50",
Site.598.Y, "63.00",
Site.598.Z, "100.00",
Site.599.Dx, "292.50",
Site.599.Dy, "497.00",
Site.599.Id, "13T-17",
Site.599.Label, "0",
Site.599.SnapBase, "1",
Site.599.Visible, "0",
Site.599.X, "460.00",
Site.599.Y, "63.00",
Site.599.Z, "100.00",
Site.600.Dx, "292.50",
Site.600.Dy, "497.00",
Site.600.Id, "13T-18",
Site.600.Label, "0",
Site.600.SnapBase, "1",
Site.600.Visible, "0",
Site.600.X, "482.50",
Site.600.Y, "63.00",
Site.600.Z, "100.00",
Site.601.Dx, "292.50",
Site.601.Dy, "497.00",
Site.601.Id, "13T-19",
Site.601.Label, "0",
Site.601.SnapBase, "1",
Site.601.Visible, "0",
Site.601.X, "505.00",
Site.601.Y, "63.00",
Site.601.Z, "100.00",
Site.602.Dx, "292.50",
Site.602.Dy, "497.00",
Site.602.Id, "13T-20",
Site.602.Label, "0",
Site.602.SnapBase, "1",
Site.602.Visible, "0",
Site.602.X, "527.50",
Site.602.Y, "63.00",
Site.602.Z, "100.00",
Site.603.Dx, "292.50",
Site.603.Dy, "497.00",
Site.603.Id, "13T-21",
Site.603.Label, "0",
Site.603.SnapBase, "1",
Site.603.Visible, "0",
Site.603.X, "550.00",
Site.603.Y, "63.00",
Site.603.Z, "100.00",
Site.604.Dx, "292.50",
Site.604.Dy, "497.00",
Site.604.Id, "13T-22",
Site.604.Label, "0",
Site.604.SnapBase, "1",
Site.604.Visible, "0",
Site.604.X, "572.50",
Site.604.Y, "63.00",
Site.604.Z, "100.00",
Site.605.Dx, "292.50",
Site.605.Dy, "497.00",
Site.605.Id, "13T-23",
Site.605.Label, "0",
Site.605.SnapBase, "1",
Site.605.Visible, "0",
Site.605.X, "595.00",
Site.605.Y, "63.00",
Site.605.Z, "100.00",
Site.606.Dx, "292.50",
Site.606.Dy, "497.00",
Site.606.Id, "13T-24",
Site.606.Label, "0",
Site.606.SnapBase, "1",
Site.606.Visible, "0",
Site.606.X, "617.50",
Site.606.Y, "63.00",
Site.606.Z, "100.00",
Site.607.Dx, "292.50",
Site.607.Dy, "497.00",
Site.607.Id, "13T-25",
Site.607.Label, "0",
Site.607.SnapBase, "1",
Site.607.Visible, "0",
Site.607.X, "640.00",
Site.607.Y, "63.00",
Site.607.Z, "100.00",
Site.608.Dx, "292.50",
Site.608.Dy, "497.00",
Site.608.Id, "13T-26",
Site.608.Label, "0",
Site.608.SnapBase, "1",
Site.608.Visible, "0",
Site.608.X, "662.50",
Site.608.Y, "63.00",
Site.608.Z, "100.00",
Site.609.Dx, "292.50",
Site.609.Dy, "497.00",
Site.609.Id, "13T-27",
Site.609.Label, "0",
Site.609.SnapBase, "1",
Site.609.Visible, "0",
Site.609.X, "685.00",
Site.609.Y, "63.00",
Site.609.Z, "100.00",
Site.610.Dx, "292.50",
Site.610.Dy, "497.00",
Site.610.Id, "13T-28",
Site.610.Label, "0",
Site.610.SnapBase, "1",
Site.610.Visible, "0",
Site.610.X, "707.50",
Site.610.Y, "63.00",
Site.610.Z, "100.00",
Site.611.Dx, "292.50",
Site.611.Dy, "497.00",
Site.611.Id, "13T-29",
Site.611.Label, "0",
Site.611.SnapBase, "1",
Site.611.Visible, "0",
Site.611.X, "730.00",
Site.611.Y, "63.00",
Site.611.Z, "100.00",
Site.612.Dx, "292.50",
Site.612.Dy, "497.00",
Site.612.Id, "13T-30",
Site.612.Label, "0",
Site.612.SnapBase, "1",
Site.612.Visible, "0",
Site.612.X, "752.50",
Site.612.Y, "63.00",
Site.612.Z, "100.00",
Site.613.Dx, "292.50",
Site.613.Dy, "497.00",
Site.613.Id, "13T-31",
Site.613.Label, "0",
Site.613.SnapBase, "1",
Site.613.Visible, "0",
Site.613.X, "775.00",
Site.613.Y, "63.00",
Site.613.Z, "100.00",
Site.614.Dx, "292.50",
Site.614.Dy, "497.00",
Site.614.Id, "13T-32",
Site.614.Label, "0",
Site.614.SnapBase, "1",
Site.614.Visible, "0",
Site.614.X, "797.50",
Site.614.Y, "63.00",
Site.614.Z, "100.00",
Site.615.Dx, "292.50",
Site.615.Dy, "497.00",
Site.615.Id, "13T-33",
Site.615.Label, "0",
Site.615.SnapBase, "1",
Site.615.Visible, "0",
Site.615.X, "820.00",
Site.615.Y, "63.00",
Site.615.Z, "100.00",
Site.616.Dx, "292.50",
Site.616.Dy, "497.00",
Site.616.Id, "13T-34",
Site.616.Label, "0",
Site.616.SnapBase, "1",
Site.616.Visible, "0",
Site.616.X, "842.50",
Site.616.Y, "63.00",
Site.616.Z, "100.00",
Site.617.Dx, "292.50",
Site.617.Dy, "497.00",
Site.617.Id, "13T-35",
Site.617.Label, "0",
Site.617.SnapBase, "1",
Site.617.Visible, "0",
Site.617.X, "865.00",
Site.617.Y, "63.00",
Site.617.Z, "100.00",
Site.618.Dx, "292.50",
Site.618.Dy, "497.00",
Site.618.Id, "13T-36",
Site.618.Label, "0",
Site.618.SnapBase, "1",
Site.618.Visible, "0",
Site.618.X, "887.50",
Site.618.Y, "63.00",
Site.618.Z, "100.00",
Site.619.Dx, "292.50",
Site.619.Dy, "497.00",
Site.619.Id, "13T-37",
Site.619.Label, "0",
Site.619.SnapBase, "1",
Site.619.Visible, "0",
Site.619.X, "910.00",
Site.619.Y, "63.00",
Site.619.Z, "100.00",
Site.620.Dx, "292.50",
Site.620.Dy, "497.00",
Site.620.Id, "13T-38",
Site.620.Label, "0",
Site.620.SnapBase, "1",
Site.620.Visible, "0",
Site.620.X, "932.50",
Site.620.Y, "63.00",
Site.620.Z, "100.00",
Site.621.Dx, "292.50",
Site.621.Dy, "497.00",
Site.621.Id, "13T-39",
Site.621.Label, "0",
Site.621.SnapBase, "1",
Site.621.Visible, "0",
Site.621.X, "955.00",
Site.621.Y, "63.00",
Site.621.Z, "100.00",
Site.622.Dx, "292.50",
Site.622.Dy, "497.00",
Site.622.Id, "13T-40",
Site.622.Label, "0",
Site.622.SnapBase, "1",
Site.622.Visible, "0",
Site.622.X, "977.50",
Site.622.Y, "63.00",
Site.622.Z, "100.00",
Site.623.Dx, "292.50",
Site.623.Dy, "497.00",
Site.623.Id, "13T-41",
Site.623.Label, "0",
Site.623.SnapBase, "1",
Site.623.Visible, "0",
Site.623.X, "1000.00",
Site.623.Y, "63.00",
Site.623.Z, "100.00",
Site.624.Dx, "292.50",
Site.624.Dy, "497.00",
Site.624.Id, "13T-42",
Site.624.Label, "0",
Site.624.SnapBase, "1",
Site.624.Visible, "0",
Site.624.X, "1022.50",
Site.624.Y, "63.00",
Site.624.Z, "100.00",
Site.625.Dx, "315.00",
Site.625.Dy, "497.00",
Site.625.Id, "14T-1",
Site.625.Label, "0",
Site.625.SnapBase, "1",
Site.625.Visible, "0",
Site.625.X, "100.00",
Site.625.Y, "63.00",
Site.625.Z, "100.00",
Site.626.Dx, "315.00",
Site.626.Dy, "497.00",
Site.626.Id, "14T-2",
Site.626.Label, "0",
Site.626.SnapBase, "1",
Site.626.Visible, "0",
Site.626.X, "122.50",
Site.626.Y, "63.00",
Site.626.Z, "100.00",
Site.627.Dx, "315.00",
Site.627.Dy, "497.00",
Site.627.Id, "14T-3",
Site.627.Label, "0",
Site.627.SnapBase, "1",
Site.627.Visible, "0",
Site.627.X, "145.00",
Site.627.Y, "63.00",
Site.627.Z, "100.00",
Site.628.Dx, "315.00",
Site.628.Dy, "497.00",
Site.628.Id, "14T-4",
Site.628.Label, "0",
Site.628.SnapBase, "1",
Site.628.Visible, "0",
Site.628.X, "167.50",
Site.628.Y, "63.00",
Site.628.Z, "100.00",
Site.629.Dx, "315.00",
Site.629.Dy, "497.00",
Site.629.Id, "14T-5",
Site.629.Label, "0",
Site.629.SnapBase, "1",
Site.629.Visible, "0",
Site.629.X, "190.00",
Site.629.Y, "63.00",
Site.629.Z, "100.00",
Site.630.Dx, "315.00",
Site.630.Dy, "497.00",
Site.630.Id, "14T-6",
Site.630.Label, "0",
Site.630.SnapBase, "1",
Site.630.Visible, "0",
Site.630.X, "212.50",
Site.630.Y, "63.00",
Site.630.Z, "100.00",
Site.631.Dx, "315.00",
Site.631.Dy, "497.00",
Site.631.Id, "14T-7",
Site.631.Label, "0",
Site.631.SnapBase, "1",
Site.631.Visible, "0",
Site.631.X, "235.00",
Site.631.Y, "63.00",
Site.631.Z, "100.00",
Site.632.Dx, "315.00",
Site.632.Dy, "497.00",
Site.632.Id, "14T-8",
Site.632.Label, "0",
Site.632.SnapBase, "1",
Site.632.Visible, "0",
Site.632.X, "257.50",
Site.632.Y, "63.00",
Site.632.Z, "100.00",
Site.633.Dx, "315.00",
Site.633.Dy, "497.00",
Site.633.Id, "14T-9",
Site.633.Label, "0",
Site.633.SnapBase, "1",
Site.633.Visible, "0",
Site.633.X, "280.00",
Site.633.Y, "63.00",
Site.633.Z, "100.00",
Site.634.Dx, "315.00",
Site.634.Dy, "497.00",
Site.634.Id, "14T-10",
Site.634.Label, "0",
Site.634.SnapBase, "1",
Site.634.Visible, "0",
Site.634.X, "302.50",
Site.634.Y, "63.00",
Site.634.Z, "100.00",
Site.635.Dx, "315.00",
Site.635.Dy, "497.00",
Site.635.Id, "14T-11",
Site.635.Label, "0",
Site.635.SnapBase, "1",
Site.635.Visible, "0",
Site.635.X, "325.00",
Site.635.Y, "63.00",
Site.635.Z, "100.00",
Site.636.Dx, "315.00",
Site.636.Dy, "497.00",
Site.636.Id, "14T-12",
Site.636.Label, "0",
Site.636.SnapBase, "1",
Site.636.Visible, "0",
Site.636.X, "347.50",
Site.636.Y, "63.00",
Site.636.Z, "100.00",
Site.637.Dx, "315.00",
Site.637.Dy, "497.00",
Site.637.Id, "14T-13",
Site.637.Label, "0",
Site.637.SnapBase, "1",
Site.637.Visible, "0",
Site.637.X, "370.00",
Site.637.Y, "63.00",
Site.637.Z, "100.00",
Site.638.Dx, "315.00",
Site.638.Dy, "497.00",
Site.638.Id, "14T-14",
Site.638.Label, "0",
Site.638.SnapBase, "1",
Site.638.Visible, "0",
Site.638.X, "392.50",
Site.638.Y, "63.00",
Site.638.Z, "100.00",
Site.639.Dx, "315.00",
Site.639.Dy, "497.00",
Site.639.Id, "14T-15",
Site.639.Label, "0",
Site.639.SnapBase, "1",
Site.639.Visible, "0",
Site.639.X, "415.00",
Site.639.Y, "63.00",
Site.639.Z, "100.00",
Site.640.Dx, "315.00",
Site.640.Dy, "497.00",
Site.640.Id, "14T-16",
Site.640.Label, "0",
Site.640.SnapBase, "1",
Site.640.Visible, "0",
Site.640.X, "437.50",
Site.640.Y, "63.00",
Site.640.Z, "100.00",
Site.641.Dx, "315.00",
Site.641.Dy, "497.00",
Site.641.Id, "14T-17",
Site.641.Label, "0",
Site.641.SnapBase, "1",
Site.641.Visible, "0",
Site.641.X, "460.00",
Site.641.Y, "63.00",
Site.641.Z, "100.00",
Site.642.Dx, "315.00",
Site.642.Dy, "497.00",
Site.642.Id, "14T-18",
Site.642.Label, "0",
Site.642.SnapBase, "1",
Site.642.Visible, "0",
Site.642.X, "482.50",
Site.642.Y, "63.00",
Site.642.Z, "100.00",
Site.643.Dx, "315.00",
Site.643.Dy, "497.00",
Site.643.Id, "14T-19",
Site.643.Label, "0",
Site.643.SnapBase, "1",
Site.643.Visible, "0",
Site.643.X, "505.00",
Site.643.Y, "63.00",
Site.643.Z, "100.00",
Site.644.Dx, "315.00",
Site.644.Dy, "497.00",
Site.644.Id, "14T-20",
Site.644.Label, "0",
Site.644.SnapBase, "1",
Site.644.Visible, "0",
Site.644.X, "527.50",
Site.644.Y, "63.00",
Site.644.Z, "100.00",
Site.645.Dx, "315.00",
Site.645.Dy, "497.00",
Site.645.Id, "14T-21",
Site.645.Label, "0",
Site.645.SnapBase, "1",
Site.645.Visible, "0",
Site.645.X, "550.00",
Site.645.Y, "63.00",
Site.645.Z, "100.00",
Site.646.Dx, "315.00",
Site.646.Dy, "497.00",
Site.646.Id, "14T-22",
Site.646.Label, "0",
Site.646.SnapBase, "1",
Site.646.Visible, "0",
Site.646.X, "572.50",
Site.646.Y, "63.00",
Site.646.Z, "100.00",
Site.647.Dx, "315.00",
Site.647.Dy, "497.00",
Site.647.Id, "14T-23",
Site.647.Label, "0",
Site.647.SnapBase, "1",
Site.647.Visible, "0",
Site.647.X, "595.00",
Site.647.Y, "63.00",
Site.647.Z, "100.00",
Site.648.Dx, "315.00",
Site.648.Dy, "497.00",
Site.648.Id, "14T-24",
Site.648.Label, "0",
Site.648.SnapBase, "1",
Site.648.Visible, "0",
Site.648.X, "617.50",
Site.648.Y, "63.00",
Site.648.Z, "100.00",
Site.649.Dx, "315.00",
Site.649.Dy, "497.00",
Site.649.Id, "14T-25",
Site.649.Label, "0",
Site.649.SnapBase, "1",
Site.649.Visible, "0",
Site.649.X, "640.00",
Site.649.Y, "63.00",
Site.649.Z, "100.00",
Site.650.Dx, "315.00",
Site.650.Dy, "497.00",
Site.650.Id, "14T-26",
Site.650.Label, "0",
Site.650.SnapBase, "1",
Site.650.Visible, "0",
Site.650.X, "662.50",
Site.650.Y, "63.00",
Site.650.Z, "100.00",
Site.651.Dx, "315.00",
Site.651.Dy, "497.00",
Site.651.Id, "14T-27",
Site.651.Label, "0",
Site.651.SnapBase, "1",
Site.651.Visible, "0",
Site.651.X, "685.00",
Site.651.Y, "63.00",
Site.651.Z, "100.00",
Site.652.Dx, "315.00",
Site.652.Dy, "497.00",
Site.652.Id, "14T-28",
Site.652.Label, "0",
Site.652.SnapBase, "1",
Site.652.Visible, "0",
Site.652.X, "707.50",
Site.652.Y, "63.00",
Site.652.Z, "100.00",
Site.653.Dx, "315.00",
Site.653.Dy, "497.00",
Site.653.Id, "14T-29",
Site.653.Label, "0",
Site.653.SnapBase, "1",
Site.653.Visible, "0",
Site.653.X, "730.00",
Site.653.Y, "63.00",
Site.653.Z, "100.00",
Site.654.Dx, "315.00",
Site.654.Dy, "497.00",
Site.654.Id, "14T-30",
Site.654.Label, "0",
Site.654.SnapBase, "1",
Site.654.Visible, "0",
Site.654.X, "752.50",
Site.654.Y, "63.00",
Site.654.Z, "100.00",
Site.655.Dx, "315.00",
Site.655.Dy, "497.00",
Site.655.Id, "14T-31",
Site.655.Label, "0",
Site.655.SnapBase, "1",
Site.655.Visible, "0",
Site.655.X, "775.00",
Site.655.Y, "63.00",
Site.655.Z, "100.00",
Site.656.Dx, "315.00",
Site.656.Dy, "497.00",
Site.656.Id, "14T-32",
Site.656.Label, "0",
Site.656.SnapBase, "1",
Site.656.Visible, "0",
Site.656.X, "797.50",
Site.656.Y, "63.00",
Site.656.Z, "100.00",
Site.657.Dx, "315.00",
Site.657.Dy, "497.00",
Site.657.Id, "14T-33",
Site.657.Label, "0",
Site.657.SnapBase, "1",
Site.657.Visible, "0",
Site.657.X, "820.00",
Site.657.Y, "63.00",
Site.657.Z, "100.00",
Site.658.Dx, "315.00",
Site.658.Dy, "497.00",
Site.658.Id, "14T-34",
Site.658.Label, "0",
Site.658.SnapBase, "1",
Site.658.Visible, "0",
Site.658.X, "842.50",
Site.658.Y, "63.00",
Site.658.Z, "100.00",
Site.659.Dx, "315.00",
Site.659.Dy, "497.00",
Site.659.Id, "14T-35",
Site.659.Label, "0",
Site.659.SnapBase, "1",
Site.659.Visible, "0",
Site.659.X, "865.00",
Site.659.Y, "63.00",
Site.659.Z, "100.00",
Site.660.Dx, "315.00",
Site.660.Dy, "497.00",
Site.660.Id, "14T-36",
Site.660.Label, "0",
Site.660.SnapBase, "1",
Site.660.Visible, "0",
Site.660.X, "887.50",
Site.660.Y, "63.00",
Site.660.Z, "100.00",
Site.661.Dx, "315.00",
Site.661.Dy, "497.00",
Site.661.Id, "14T-37",
Site.661.Label, "0",
Site.661.SnapBase, "1",
Site.661.Visible, "0",
Site.661.X, "910.00",
Site.661.Y, "63.00",
Site.661.Z, "100.00",
Site.662.Dx, "315.00",
Site.662.Dy, "497.00",
Site.662.Id, "14T-38",
Site.662.Label, "0",
Site.662.SnapBase, "1",
Site.662.Visible, "0",
Site.662.X, "932.50",
Site.662.Y, "63.00",
Site.662.Z, "100.00",
Site.663.Dx, "315.00",
Site.663.Dy, "497.00",
Site.663.Id, "14T-39",
Site.663.Label, "0",
Site.663.SnapBase, "1",
Site.663.Visible, "0",
Site.663.X, "955.00",
Site.663.Y, "63.00",
Site.663.Z, "100.00",
Site.664.Dx, "315.00",
Site.664.Dy, "497.00",
Site.664.Id, "14T-40",
Site.664.Label, "0",
Site.664.SnapBase, "1",
Site.664.Visible, "0",
Site.664.X, "977.50",
Site.664.Y, "63.00",
Site.664.Z, "100.00",
Site.665.Dx, "315.00",
Site.665.Dy, "497.00",
Site.665.Id, "14T-41",
Site.665.Label, "0",
Site.665.SnapBase, "1",
Site.665.Visible, "0",
Site.665.X, "1000.00",
Site.665.Y, "63.00",
Site.665.Z, "100.00",
Site.666.Dx, "0.00",
Site.666.Dy, "0.00",
Site.666.Id, "1",
Site.666.Label, "1",
Site.666.SnapBase, "1",
Site.666.Visible, "1",
Site.666.X, "100.0",
Site.666.Y, "60.00",
Site.666.Z, "100.00",
Site.667.Dx, "0.00",
Site.667.Dy, "0.00",
Site.667.Id, "5",
Site.667.Label, "1",
Site.667.SnapBase, "1",
Site.667.Visible, "1",
Site.667.X, "190.00",
Site.667.Y, "60.00",
Site.667.Z, "100.00",
Site.668.Dx, "0.00",
Site.668.Dy, "0.00",
Site.668.Id, "10",
Site.668.Label, "1",
Site.668.SnapBase, "1",
Site.668.Visible, "1",
Site.668.X, "302.50",
Site.668.Y, "60.00",
Site.668.Z, "100.00",
Site.669.Dx, "0.00",
Site.669.Dy, "0.00",
Site.669.Id, "15",
Site.669.Label, "1",
Site.669.SnapBase, "1",
Site.669.Visible, "1",
Site.669.X, "415.00",
Site.669.Y, "60.00",
Site.669.Z, "100.00",
Site.670.Dx, "0.00",
Site.670.Dy, "0.00",
Site.670.Id, "20",
Site.670.Label, "1",
Site.670.SnapBase, "1",
Site.670.Visible, "1",
Site.670.X, "527.50",
Site.670.Y, "60.00",
Site.670.Z, "100.00",
Site.671.Dx, "0.00",
Site.671.Dy, "0.00",
Site.671.Id, "25",
Site.671.Label, "1",
Site.671.SnapBase, "1",
Site.671.Visible, "1",
Site.671.X, "640.00",
Site.671.Y, "60.00",
Site.671.Z, "100.00",
Site.672.Dx, "0.00",
Site.672.Dy, "0.00",
Site.672.Id, "30",
Site.672.Label, "1",
Site.672.SnapBase, "1",
Site.672.Visible, "1",
Site.672.X, "752.50",
Site.672.Y, "60.00",
Site.672.Z, "100.00",
Site.673.Dx, "0.00",
Site.673.Dy, "0.00",
Site.673.Id, "35",
Site.673.Label, "1",
Site.673.SnapBase, "1",
Site.673.Visible, "1",
Site.673.X, "865.00",
Site.673.Y, "60.00",
Site.673.Z, "100.00",
Site.674.Dx, "0.00",
Site.674.Dy, "0.00",
Site.674.Id, "40",
Site.674.Label, "1",
Site.674.SnapBase, "1",
Site.674.Visible, "1",
Site.674.X, "977.50",
Site.674.Y, "60.00",
Site.674.Z, "100.00",
Site.675.Dx, "0.00",
Site.675.Dy, "0.00",
Site.675.Id, "45",
Site.675.Label, "1",
Site.675.SnapBase, "1",
Site.675.Visible, "1",
Site.675.X, "1090.00",
Site.675.Y, "60.00",
Site.675.Z, "100.00",
Site.676.Dx, "0.00",
Site.676.Dy, "0.00",
Site.676.Id, "50",
Site.676.Label, "1",
Site.676.SnapBase, "1",
Site.676.Visible, "1",
Site.676.X, "1202.50",
Site.676.Y, "60.00",
Site.676.Z, "100.00",
Site.677.Dx, "100.00",
Site.677.Dy, "2",
Site.677.Id, "8b",
Site.677.Label, "0",
Site.677.SnapBase, "1",
Site.677.Visible, "1",
Site.677.X, "0",
Site.677.Y, "542.50",
Site.677.Z, "100.00",
Site.678.Dx, "100.00",
Site.678.Dy, "2",
Site.678.Id, "8f",
Site.678.Label, "0",
Site.678.SnapBase, "1",
Site.678.Visible, "1",
Site.678.X, "0",
Site.678.Y, "75.50",
Site.678.Z, "100.00",
Site.679.Dx, "100.00",
Site.679.Dy, "2",
Site.679.Id, "12b",
Site.679.Label, "0",
Site.679.SnapBase, "1",
Site.679.Visible, "1",
Site.679.X, "0",
Site.679.Y, "506.50",
Site.679.Z, "100.00",
Site.680.Dx, "100.00",
Site.680.Dy, "2",
Site.680.Id, "12f",
Site.680.Label, "0",
Site.680.SnapBase, "1",
Site.680.Visible, "1",
Site.680.X, "0",
Site.680.Y, "111.50",
Site.680.Z, "100.00",
Site.681.Dx, "100.00",
Site.681.Dy, "2",
Site.681.Id, "16b",
Site.681.Label, "0",
Site.681.SnapBase, "1",
Site.681.Visible, "1",
Site.681.X, "0",
Site.681.Y, "470.50",
Site.681.Z, "100.00",
Site.682.Dx, "100.00",
Site.682.Dy, "2",
Site.682.Id, "16f",
Site.682.Label, "0",
Site.682.SnapBase, "1",
Site.682.Visible, "1",
Site.682.X, "0",
Site.682.Y, "147.50",
Site.682.Z, "100.00",
Site.683.Dx, "100.00",
Site.683.Dy, "2",
Site.683.Id, "r8b",
Site.683.Label, "0",
Site.683.SnapBase, "1",
Site.683.Visible, "1",
Site.683.X, "1315",
Site.683.Y, "542.50",
Site.683.Z, "100.00",
Site.684.Dx, "100.00",
Site.684.Dy, "2",
Site.684.Id, "r8f",
Site.684.Label, "0",
Site.684.SnapBase, "1",
Site.684.Visible, "1",
Site.684.X, "1315",
Site.684.Y, "75.50",
Site.684.Z, "100.00",
Site.685.Dx, "100.00",
Site.685.Dy, "2",
Site.685.Id, "r12b",
Site.685.Label, "0",
Site.685.SnapBase, "1",
Site.685.Visible, "1",
Site.685.X, "1315",
Site.685.Y, "506.50",
Site.685.Z, "100.00",
Site.686.Dx, "100.00",
Site.686.Dy, "2",
Site.686.Id, "r12f",
Site.686.Label, "0",
Site.686.SnapBase, "1",
Site.686.Visible, "1",
Site.686.X, "1315",
Site.686.Y, "111.50",
Site.686.Z, "100.00",
Site.687.Dx, "100.00",
Site.687.Dy, "2",
Site.687.Id, "r16b",
Site.687.Label, "0",
Site.687.SnapBase, "1",
Site.687.Visible, "1",
Site.687.X, "1315",
Site.687.Y, "470.50",
Site.687.Z, "100.00",
Site.688.Dx, "100.00",
Site.688.Dy, "2",
Site.688.Id, "r16f",
Site.688.Label, "0",
Site.688.SnapBase, "1",
Site.688.Visible, "1",
Site.688.X, "1315",
Site.688.Y, "147.50",
Site.688.Z, "100.00",
Site.689.Dx, "157.50",
Site.689.Dy, "497.00",
Site.689.Id, "7T-M3",
Site.689.Label, "0",
Site.689.SnapBase, "1",
Site.689.Visible, "0",
Site.689.X, "10.00",
Site.689.Y, "63.00",
Site.689.Z, "100.00",
Site.690.Dx, "157.50",
Site.690.Dy, "497.00",
Site.690.Id, "7T-M2",
Site.690.Label, "0",
Site.690.SnapBase, "1",
Site.690.Visible, "0",
Site.690.X, "32.50",
Site.690.Y, "63.00",
Site.690.Z, "100.00",
Site.691.Dx, "157.50",
Site.691.Dy, "497.00",
Site.691.Id, "7T-M1",
Site.691.Label, "0",
Site.691.SnapBase, "1",
Site.691.Visible, "0",
Site.691.X, "55.00",
Site.691.Y, "63.00",
Site.691.Z, "100.00",
Site.692.Dx, "157.50",
Site.692.Dy, "497.00",
Site.692.Id, "7T-0",
Site.692.Label, "0",
Site.692.SnapBase, "1",
Site.692.Visible, "0",
Site.692.X, "77.50",
Site.692.Y, "63.00",
Site.692.Z, "100.00",
Site.693.Dx, "180.00",
Site.693.Dy, "497.00",
Site.693.Id, "8T-M6",
Site.693.Label, "0",
Site.693.SnapBase, "1",
Site.693.Visible, "0",
Site.693.X, "-57.50",
Site.693.Y, "63.00",
Site.693.Z, "100.00",
Site.694.Dx, "180.00",
Site.694.Dy, "497.00",
Site.694.Id, "8T-M5",
Site.694.Label, "0",
Site.694.SnapBase, "1",
Site.694.Visible, "0",
Site.694.X, "-35.00",
Site.694.Y, "63.00",
Site.694.Z, "100.00",
Site.695.Dx, "180.00",
Site.695.Dy, "497.00",
Site.695.Id, "8T-M4",
Site.695.Label, "0",
Site.695.SnapBase, "1",
Site.695.Visible, "0",
Site.695.X, "-12.50",
Site.695.Y, "63.00",
Site.695.Z, "100.00",
Site.696.Dx, "180.00",
Site.696.Dy, "497.00",
Site.696.Id, "8T-M3",
Site.696.Label, "0",
Site.696.SnapBase, "1",
Site.696.Visible, "0",
Site.696.X, "10.00",
Site.696.Y, "63.00",
Site.696.Z, "100.00",
Site.697.Dx, "180.00",
Site.697.Dy, "497.00",
Site.697.Id, "8T-M2",
Site.697.Label, "0",
Site.697.SnapBase, "1",
Site.697.Visible, "0",
Site.697.X, "32.50",
Site.697.Y, "63.00",
Site.697.Z, "100.00",
Site.698.Dx, "180.00",
Site.698.Dy, "497.00",
Site.698.Id, "8T-M1",
Site.698.Label, "0",
Site.698.SnapBase, "1",
Site.698.Visible, "0",
Site.698.X, "55.00",
Site.698.Y, "63.00",
Site.698.Z, "100.00",
Site.699.Dx, "180.00",
Site.699.Dy, "497.00",
Site.699.Id, "8T-0",
Site.699.Label, "0",
Site.699.SnapBase, "1",
Site.699.Visible, "0",
Site.699.X, "77.50",
Site.699.Y, "63.00",
Site.699.Z, "100.00",
Site.700.Dx, "3",
Site.700.Dy, "653.50",
Site.700.Id, "LeftEdge",
Site.700.Label, "0",
Site.700.SnapBase, "1",
Site.700.Visible, "1",
Site.700.X, "-90.00",
Site.700.Y, "-32.50",
Site.700.Z, "100.00",
Site.701.Dx, "287.00",
Site.701.Dy, "147.00",
Site.701.Id, "96COREExtWaste",
Site.701.Label, "0",
Site.701.SnapBase, "1",
Site.701.Visible, "0",
Site.701.X, "-390.70",
Site.701.Y, "11.9500",
Site.701.Z, "00.00",
Site.702.Dx, "450.00",
Site.702.Dy, "161.00",
Site.702.Id, "96CORESlideWaste",
Site.702.Label, "0",
Site.702.SnapBase, "1",
Site.702.Visible, "0",
Site.702.X, "-385.00",
Site.702.Y, "-9.45",
Site.702.Z, "100.00",
Site.703.Dx, "30.00",
Site.703.Dy, "445.00",
Site.703.Id, "WasteBlock",
Site.703.Label, "0",
Site.703.SnapBase, "1",
Site.703.Visible, "0",
Site.703.X, "1318.0",
Site.703.Y, "115.0",
Site.703.Z, "100.0",
Site.704.Dx, "342.0",
Site.704.Dy, "497.5",
Site.704.Id, "PuncherModule",
Site.704.Label, "0",
Site.704.SnapBase, "1",
Site.704.Visible, "0",
Site.704.X, "-107.2",
Site.704.Y, "62.5",
Site.704.Z, "100.0",
Site.705.Dx, "135.00",
Site.705.Dy, "497.00",
Site.705.Id, "6T-0",
Site.705.Label, "0",
Site.705.SnapBase, "1",
Site.705.Visible, "0",
Site.705.X, "77.50",
Site.705.Y, "63.00",
Site.705.Z, "100.00",
Site.706.Dx, "135.00",
Site.706.Dy, "497.00",
Site.706.Id, "6T-M1",
Site.706.Label, "0",
Site.706.SnapBase, "1",
Site.706.Visible, "0",
Site.706.X, "55.00",
Site.706.Y, "63.00",
Site.706.Z, "100.00",
Site.707.Dx, "135.00",
Site.707.Dy, "497.00",
Site.707.Id, "6T-M2",
Site.707.Label, "0",
Site.707.SnapBase, "1",
Site.707.Visible, "0",
Site.707.X, "32.50",
Site.707.Y, "63.00",
Site.707.Z, "100.00",
Site.708.Dx, "135.00",
Site.708.Dy, "497.00",
Site.708.Id, "6T-M3",
Site.708.Label, "0",
Site.708.SnapBase, "1",
Site.708.Visible, "0",
Site.708.X, "10.00",
Site.708.Y, "63.00",
Site.708.Z, "100.00",
Site.709.Dx, "112.50",
Site.709.Dy, "497.00",
Site.709.Id, "5T-0",
Site.709.Label, "0",
Site.709.SnapBase, "1",
Site.709.Visible, "0",
Site.709.X, "77.50",
Site.709.Y, "63.00",
Site.709.Z, "100.00",
Site.710.Dx, "112.50",
Site.710.Dy, "497.00",
Site.710.Id, "5T-M1",
Site.710.Label, "0",
Site.710.SnapBase, "1",
Site.710.Visible, "0",
Site.710.X, "55.00",
Site.710.Y, "63.00",
Site.710.Z, "100.00",
Site.711.Dx, "112.50",
Site.711.Dy, "497.00",
Site.711.Id, "5T-M2",
Site.711.Label, "0",
Site.711.SnapBase, "1",
Site.711.Visible, "0",
Site.711.X, "32.50",
Site.711.Y, "63.00",
Site.711.Z, "100.00",
Site.712.Dx, "112.50",
Site.712.Dy, "497.00",
Site.712.Id, "5T-M3",
Site.712.Label, "0",
Site.712.SnapBase, "1",
Site.712.Visible, "0",
Site.712.X, "10.00",
Site.712.Y, "63.00",
Site.712.Z, "100.00",
Site.713.Dx, "90.00",
Site.713.Dy, "497.00",
Site.713.Id, "4T-0",
Site.713.Label, "0",
Site.713.SnapBase, "1",
Site.713.Visible, "0",
Site.713.X, "77.50",
Site.713.Y, "63.00",
Site.713.Z, "100.00",
Site.714.Dx, "90.00",
Site.714.Dy, "497.00",
Site.714.Id, "4T-M1",
Site.714.Label, "0",
Site.714.SnapBase, "1",
Site.714.Visible, "0",
Site.714.X, "55.00",
Site.714.Y, "63.00",
Site.714.Z, "100.00",
Site.715.Dx, "90.00",
Site.715.Dy, "497.00",
Site.715.Id, "4T-M2",
Site.715.Label, "0",
Site.715.SnapBase, "1",
Site.715.Visible, "0",
Site.715.X, "32.50",
Site.715.Y, "63.00",
Site.715.Z, "100.00",
Site.716.Dx, "67.50",
Site.716.Dy, "497.00",
Site.716.Id, "3T-0",
Site.716.Label, "0",
Site.716.SnapBase, "1",
Site.716.Visible, "0",
Site.716.X, "77.50",
Site.716.Y, "63.00",
Site.716.Z, "100.00",
Site.717.Dx, "67.50",
Site.717.Dy, "497.00",
Site.717.Id, "3T-M1",
Site.717.Label, "0",
Site.717.SnapBase, "1",
Site.717.Visible, "0",
Site.717.X, "55.00",
Site.717.Y, "63.00",
Site.717.Z, "100.00",
Site.718.Dx, "45.00",
Site.718.Dy, "497.00",
Site.718.Id, "2T-0",
Site.718.Label, "0",
Site.718.SnapBase, "1",
Site.718.Visible, "0",
Site.718.X, "77.50",
Site.718.Y, "63.00",
Site.718.Z, "100.00",
Site.Cnt, "718"
};

DataDef,HxGruCommand,1,default,
{
MaxInstrumentTrays, "54",
MaxLoadingTrays,    "54"
};
* $$author=wbarmettler$$valid=1$$time=2017-03-14 13:14$$checksum=bc7d6cc0$$length=087$$